  Room_4_11_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000359},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000369},  !- Handle
  Room_4_12_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65800000000001, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65800000000001, 0, 3.048,              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000370},  !- Handle
  Room_4_12_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65800000000001, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  3.65800000000001, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000371},  !- Handle
  Room_4_12_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000380},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65800000000001, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65800000000001, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  3.65800000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65800000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000372},  !- Handle
  Room_4_12_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65800000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65800000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000373},  !- Handle
  Room_4_12_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000041},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.65800000000001, -6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65800000000001, -6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000374},  !- Handle
  Room_4_12_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000365},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000375},  !- Handle
  Room_4_13_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000048},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000376},  !- Handle
  Room_4_13_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000048},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000377},  !- Handle
  Room_4_13_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000048},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000386},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000378},  !- Handle
  Room_4_13_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000048},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000379},  !- Handle
  Room_4_13_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000048},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000043},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000380},  !- Handle
  Room_4_13_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000048},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000371},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000381},  !- Handle
  Room_4_14_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000049},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000382},  !- Handle
  Room_4_14_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000049},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000383},  !- Handle
  Room_4_14_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000049},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000392},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000384},  !- Handle
  Room_4_14_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000049},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000385},  !- Handle
  Room_4_14_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000049},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000045},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000386},  !- Handle
  Room_4_14_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000049},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000377},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000387},  !- Handle
  Room_4_15_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000050},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000388},  !- Handle
  Room_4_15_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000050},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000389},  !- Handle
  Room_4_15_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000050},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000398},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000390},  !- Handle
  Room_4_15_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000050},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000391},  !- Handle
  Room_4_15_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000050},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000047},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000392},  !- Handle
  Room_4_15_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000050},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000383},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000393},  !- Handle
  Room_4_16_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000051},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000394},  !- Handle
  Room_4_16_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000051},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000395},  !- Handle
  Room_4_16_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000051},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000404},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000396},  !- Handle
  Room_4_16_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000051},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000397},  !- Handle
  Room_4_16_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000051},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000049},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000398},  !- Handle
  Room_4_16_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000051},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000389},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000399},  !- Handle
  Room_4_17_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000052},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000400},  !- Handle
  Room_4_17_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000052},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000401},  !- Handle
  Room_4_17_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000052},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000410},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000402},  !- Handle
  Room_4_17_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000052},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000403},  !- Handle
  Room_4_17_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000052},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000051},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000404},  !- Handle
  Room_4_17_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000052},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000395},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000405},  !- Handle
  Room_4_18_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000053},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.651, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.651, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000406},  !- Handle
  Room_4_18_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000053},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.651, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.651, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000407},  !- Handle
  Room_4_18_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000053},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000416},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.651, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.651, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.651, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.651, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000408},  !- Handle
  Room_4_18_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000053},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.651, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.651, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000409},  !- Handle
  Room_4_18_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000053},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000057},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.651, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.651, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000410},  !- Handle
  Room_4_18_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000053},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000401},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000411},  !- Handle
  Room_4_19_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000054},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65100000000002, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65100000000002, 0, 3.048,              !- X,Y,Z Vertex 2 {m}
  -0.00699999999998108, 0, 3.048,          !- X,Y,Z Vertex 3 {m}
  -0.00699999999998108, -6.706, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000412},  !- Handle
  Room_4_19_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000054},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65100000000002, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  3.65100000000002, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  -0.00699999999998108, -6.706, 0,         !- X,Y,Z Vertex 3 {m}
  -0.00699999999998108, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000413},  !- Handle
  Room_4_19_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000054},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000056},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65100000000002, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65100000000002, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  3.65100000000002, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65100000000002, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000414},  !- Handle
  Room_4_19_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000054},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65100000000002, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65100000000002, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -0.00699999999998108, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -0.00699999999998108, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000415},  !- Handle
  Room_4_19_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000054},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000059},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -0.00699999999998108, -6.706, 3.048,     !- X,Y,Z Vertex 1 {m}
  -0.00699999999998108, -6.706, 0,         !- X,Y,Z Vertex 2 {m}
  3.65100000000002, -6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65100000000002, -6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000416},  !- Handle
  Room_4_19_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000054},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000407},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -0.00699999999998108, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  -0.00699999999998108, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -0.00699999999998108, -6.706, 0,         !- X,Y,Z Vertex 3 {m}
  -0.00699999999998108, -6.706, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000417},  !- Handle
  Room_4_1_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000055},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  14.021, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 10.056,                   !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000418},  !- Handle
  Room_4_1_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000055},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  14.021, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 7.008;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000419},  !- Handle
  Room_4_1_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000428},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  14.021, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  14.021, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  14.021, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000420},  !- Handle
  Room_4_1_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000055},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  14.021, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000421},  !- Handle
  Room_4_1_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000066},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000422},  !- Handle
  Room_4_1_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000053},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000423},  !- Handle
  Room_4_2_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000056},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000424},  !- Handle
  Room_4_2_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000056},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000425},  !- Handle
  Room_4_2_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000056},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000434},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000426},  !- Handle
  Room_4_2_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000056},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000427},  !- Handle
  Room_4_2_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000056},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000070},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000428},  !- Handle
  Room_4_2_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000056},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000419},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000429},  !- Handle
  Room_4_3_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000057},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000430},  !- Handle
  Room_4_3_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000057},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000431},  !- Handle
  Room_4_3_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000057},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000440},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000432},  !- Handle
  Room_4_3_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000057},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000433},  !- Handle
  Room_4_3_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000057},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000073},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000434},  !- Handle
  Room_4_3_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000057},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000425},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000435},  !- Handle
  Room_4_4_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000058},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000436},  !- Handle
  Room_4_4_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000058},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000437},  !- Handle
  Room_4_4_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000058},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000446},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000438},  !- Handle
  Room_4_4_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000058},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000439},  !- Handle
  Room_4_4_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000058},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000075},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000440},  !- Handle
  Room_4_4_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000058},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000431},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000441},  !- Handle
  Room_4_5_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000059},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 0, 3.048,        !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -6.706, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000442},  !- Handle
  Room_4_5_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000059},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000443},  !- Handle
  Room_4_5_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000059},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000452},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000444},  !- Handle
  Room_4_5_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000059},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000445},  !- Handle
  Room_4_5_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000059},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000077},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -2.88764567812905e-015, -6.706, 3.048,   !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, -6.706, 0,       !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000446},  !- Handle
  Room_4_5_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000059},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000437},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -2.88764567812905e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -6.706, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000447},  !- Handle
  Room_4_6_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000060},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000448},  !- Handle
  Room_4_6_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000060},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000449},  !- Handle
  Room_4_6_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000060},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000458},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000450},  !- Handle
  Room_4_6_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000060},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000451},  !- Handle
  Room_4_6_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000060},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000079},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000452},  !- Handle
  Room_4_6_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000060},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000443},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000453},  !- Handle
  Room_4_7_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000061},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000454},  !- Handle
  Room_4_7_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000061},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000455},  !- Handle
  Room_4_7_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000061},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000464},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000456},  !- Handle
  Room_4_7_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000061},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000457},  !- Handle
  Room_4_7_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000061},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000081},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000458},  !- Handle
  Room_4_7_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000061},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000449},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000459},  !- Handle
  Room_4_8_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000062},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 3.048,              !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000460},  !- Handle
  Room_4_8_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000062},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000461},  !- Handle
  Room_4_8_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000062},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000470},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65799999999999, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000462},  !- Handle
  Room_4_8_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000062},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000463},  !- Handle
  Room_4_8_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000062},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000033},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -5.77529135625809e-015, -6.706, 3.048,   !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 2 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65799999999999, -6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000464},  !- Handle
  Room_4_8_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000062},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000455},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000465},  !- Handle
  Room_4_9_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000063},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 3.048,              !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000466},  !- Handle
  Room_4_9_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000063},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000467},  !- Handle
  Room_4_9_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000362},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65799999999999, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000468},  !- Handle
  Room_4_9_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000063},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000469},  !- Handle
  Room_4_9_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000035},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -5.77529135625809e-015, -6.706, 3.048,   !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 2 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65799999999999, -6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000470},  !- Handle
  Room_4_9_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000461},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000471},  !- Handle
  Room_5_Flr_3_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000064},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 10.056,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 10.056,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000472},  !- Handle
  Room_5_Flr_3_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000064},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000473},  !- Handle
  Room_5_Flr_3_Wall_East,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000064},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000474},  !- Handle
  Room_5_Flr_3_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000064},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000481},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000475},  !- Handle
  Room_5_Flr_3_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000064},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000476},  !- Handle
  Room_5_Flr_3_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000064},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000065},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000477},  !- Handle
  Room_6_Flr_3_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000065},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 10.056,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000478},  !- Handle
  Room_6_Flr_3_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000065},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 7.008;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000479},  !- Handle
  Room_6_Flr_3_Wall_East,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000065},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000480},  !- Handle
  Room_6_Flr_3_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000065},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000481},  !- Handle
  Room_6_Flr_3_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000065},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000474},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000482},  !- Handle
  Room_6_Flr_3_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000065},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000069},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000483},  !- Handle
  Storage_Flr_1_Ceiling,                   !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000066},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000484},  !- Handle
  Storage_Flr_1_Floor,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000485},  !- Handle
  Storage_Flr_1_Wall_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000145},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000486},  !- Handle
  Storage_Flr_1_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000066},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000487},  !- Handle
  Storage_Flr_1_Wall_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000144},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000488},  !- Handle
  Storage_Flr_1_Wall_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000148},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  {00000000-0000-0000-0089-000000000015},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  218.846;                                 !- Total Exposed Perimeter {m}

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000002},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000003},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000004},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000005},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000006},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000007},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000008},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000009},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000010},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000011},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000012},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000013},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000014},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000015},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000016},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000017},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000018},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000019},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000020},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000021},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000022},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000023},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0093-000000000024},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000047},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000002},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000048},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000003},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000046},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000004},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000045},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000005},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000040},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000006},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000038},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000007},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000039},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000008},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000037},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000009},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000044},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000010},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000042},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000011},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000043},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000012},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000041},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000013},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000032},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000014},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000030},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000015},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000031},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000016},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000029},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000017},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000036},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000018},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000034},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000019},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000035},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000020},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000033},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000021},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000028},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000022},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000026},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000023},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0047-000000000027},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0094-000000000024},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0047-000000000025},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000172},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000173},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000080},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000174},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000014},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000002},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000166},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000167},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000078},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000168},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000013},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000003},  !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000187},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000188},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000085},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000189},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000023},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000004},  !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000175},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000176},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000081},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000177},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000187},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000005},  !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000181},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000182},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000083},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000183},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000191},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000006},  !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000163},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000164},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000077},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000165},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000006},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000195},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000169},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000170},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000079},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000171},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000007},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000202},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000160},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000161},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000076},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000162},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000201},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000009},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000178},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000179},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000082},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000180},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000009},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000210},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000010},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000184},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000185},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000084},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000186},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000010},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000206},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000011},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000029},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000041},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000012},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000049},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000050},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000039},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000051},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000052},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000013},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000052},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000053},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000040},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000054},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000053},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000014},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000055},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000056},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000041},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000057},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000014},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000054},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000061},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000062},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000043},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000063},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000015},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000056},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000064},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000065},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000044},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000066},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000057},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000070},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000071},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000046},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000072},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000017},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000060},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000073},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000074},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000047},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000075},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000018},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000061},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000076},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000077},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000048},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000078},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000019},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000062},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000079},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000080},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000049},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000081},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000020},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000063},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000082},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000083},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000050},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000084},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000021},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000064},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000030},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000022},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000042},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000085},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000086},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000051},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000087},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000023},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000065},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000088},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000089},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000052},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000090},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000024},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000066},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000091},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000092},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000053},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000093},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000025},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000067},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000094},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000095},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000054},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000096},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000026},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000068},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000097},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000098},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000055},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000099},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000027},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000069},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000100},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000101},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000056},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000102},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000028},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000071},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000103},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000104},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000057},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000105},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000029},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000072},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000106},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000107},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000058},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000108},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000030},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000073},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000109},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000110},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000059},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000111},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000031},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000074},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000112},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000113},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000060},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000114},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000032},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000075},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000031},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000033},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000043},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000115},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000116},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000061},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000117},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000034},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000076},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000121},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000122},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000063},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000123},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000035},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000078},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000036},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000127},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000128},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000065},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000129},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000036},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000080},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000037},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000130},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000131},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000066},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000132},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000037},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000082},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000038},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000133},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000134},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000067},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000135},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000038},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000083},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000039},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000136},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000137},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000068},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000138},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000039},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000084},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000040},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000139},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000140},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000069},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000141},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000040},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000085},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000041},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000142},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000143},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000070},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000144},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000041},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000086},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000042},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000145},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000146},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000071},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000147},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000042},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000087},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000043},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000148},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000149},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000072},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000150},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000043},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000088},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000044},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000032},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000044},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000044},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000045},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000151},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000152},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000073},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000153},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000045},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000089},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000046},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000154},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000155},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000074},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000156},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000046},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000090},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000047},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000034},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000035},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000034},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000036},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000047},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000046},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000048},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000037},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000038},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000035},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000039},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000048},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000047},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000049},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000040},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000041},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000036},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000042},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000049},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000049},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000050},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000043},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000044},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000037},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000045},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000050},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000050},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000051},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000046},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000047},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000038},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000048},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000051},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000051},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000052},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000028},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000052},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000040},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000053},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000024},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000053},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000035},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000054},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000157},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000158},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000075},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000159},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000054},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000091},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000055},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000025},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000055},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000036},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000056},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000026},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000056},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000038},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000057},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000027},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000057},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000039},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000058},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000031},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000032},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000033},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000033},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000058},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000045},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000059},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000058},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000059},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000042},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000060},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000059},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000055},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000060},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000067},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000068},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000045},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000069},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000060},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000058},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000061},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000118},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000119},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000062},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000120},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000061},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000077},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000062},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000124},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000125},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000064},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000126},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000062},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000079},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000063},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000023},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000063},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000034},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000064},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000190},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000191},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000086},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000192},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000169},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000006},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000065},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000196},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000197},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000088},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000198},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000170},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000007},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000066},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000193},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000194},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000087},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000195},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000171},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000019},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000003},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000004},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 4, !- Name
  {00000000-0000-0000-0063-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000005},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat, !- Name
  {00000000-0000-0000-0063-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000006},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000007},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000008},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000009},  !- Handle
  Space Function Dining area - other Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000010},  !- Handle
  Space Function Dining area - other Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000011},  !- Handle
  Space Function Dining area - other Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000012},  !- Handle
  Space Function Dining area - other Thermostat 4, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000013},  !- Handle
  Space Function Dining area - other Thermostat 5, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000014},  !- Handle
  Space Function Dining area - other Thermostat 6, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000015},  !- Handle
  Space Function Dining area - other Thermostat, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000016},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000017},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000018},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat, !- Name
  {00000000-0000-0000-0063-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000019},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000020},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000021},  !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000022},  !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000023},  !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000024},  !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {00000000-0000-0000-0063-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000025},  !- Handle
  Space Function Guest room Thermostat 1,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000026},  !- Handle
  Space Function Guest room Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000027},  !- Handle
  Space Function Guest room Thermostat 100, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000028},  !- Handle
  Space Function Guest room Thermostat 101, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000029},  !- Handle
  Space Function Guest room Thermostat 102, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000030},  !- Handle
  Space Function Guest room Thermostat 103, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000031},  !- Handle
  Space Function Guest room Thermostat 104, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000032},  !- Handle
  Space Function Guest room Thermostat 105, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000033},  !- Handle
  Space Function Guest room Thermostat 106, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000034},  !- Handle
  Space Function Guest room Thermostat 107, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000035},  !- Handle
  Space Function Guest room Thermostat 108, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000036},  !- Handle
  Space Function Guest room Thermostat 109, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000037},  !- Handle
  Space Function Guest room Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000038},  !- Handle
  Space Function Guest room Thermostat 110, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000039},  !- Handle
  Space Function Guest room Thermostat 111, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000040},  !- Handle
  Space Function Guest room Thermostat 112, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000041},  !- Handle
  Space Function Guest room Thermostat 113, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000042},  !- Handle
  Space Function Guest room Thermostat 114, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000043},  !- Handle
  Space Function Guest room Thermostat 115, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000044},  !- Handle
  Space Function Guest room Thermostat 116, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000045},  !- Handle
  Space Function Guest room Thermostat 117, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000046},  !- Handle
  Space Function Guest room Thermostat 118, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000047},  !- Handle
  Space Function Guest room Thermostat 119, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000048},  !- Handle
  Space Function Guest room Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000049},  !- Handle
  Space Function Guest room Thermostat 120, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000050},  !- Handle
  Space Function Guest room Thermostat 121, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000051},  !- Handle
  Space Function Guest room Thermostat 122, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000052},  !- Handle
  Space Function Guest room Thermostat 123, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000053},  !- Handle
  Space Function Guest room Thermostat 124, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000054},  !- Handle
  Space Function Guest room Thermostat 125, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000055},  !- Handle
  Space Function Guest room Thermostat 126, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000056},  !- Handle
  Space Function Guest room Thermostat 127, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000057},  !- Handle
  Space Function Guest room Thermostat 128, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000058},  !- Handle
  Space Function Guest room Thermostat 129, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000059},  !- Handle
  Space Function Guest room Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000060},  !- Handle
  Space Function Guest room Thermostat 130, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000061},  !- Handle
  Space Function Guest room Thermostat 131, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000062},  !- Handle
  Space Function Guest room Thermostat 132, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000063},  !- Handle
  Space Function Guest room Thermostat 133, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000064},  !- Handle
  Space Function Guest room Thermostat 134, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000065},  !- Handle
  Space Function Guest room Thermostat 135, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000066},  !- Handle
  Space Function Guest room Thermostat 136, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000067},  !- Handle
  Space Function Guest room Thermostat 137, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000068},  !- Handle
  Space Function Guest room Thermostat 138, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000069},  !- Handle
  Space Function Guest room Thermostat 139, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000070},  !- Handle
  Space Function Guest room Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000071},  !- Handle
  Space Function Guest room Thermostat 140, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000072},  !- Handle
  Space Function Guest room Thermostat 141, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000073},  !- Handle
  Space Function Guest room Thermostat 142, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000074},  !- Handle
  Space Function Guest room Thermostat 143, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000075},  !- Handle
  Space Function Guest room Thermostat 144, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000076},  !- Handle
  Space Function Guest room Thermostat 145, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000077},  !- Handle
  Space Function Guest room Thermostat 146, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000078},  !- Handle
  Space Function Guest room Thermostat 147, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000079},  !- Handle
  Space Function Guest room Thermostat 148, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000080},  !- Handle
  Space Function Guest room Thermostat 149, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000081},  !- Handle
  Space Function Guest room Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000082},  !- Handle
  Space Function Guest room Thermostat 150, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000083},  !- Handle
  Space Function Guest room Thermostat 151, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000084},  !- Handle
  Space Function Guest room Thermostat 152, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000085},  !- Handle
  Space Function Guest room Thermostat 153, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000086},  !- Handle
  Space Function Guest room Thermostat 154, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000087},  !- Handle
  Space Function Guest room Thermostat 155, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000088},  !- Handle
  Space Function Guest room Thermostat 156, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000089},  !- Handle
  Space Function Guest room Thermostat 157, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000090},  !- Handle
  Space Function Guest room Thermostat 158, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000091},  !- Handle
  Space Function Guest room Thermostat 159, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000092},  !- Handle
  Space Function Guest room Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000093},  !- Handle
  Space Function Guest room Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000094},  !- Handle
  Space Function Guest room Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000095},  !- Handle
  Space Function Guest room Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000096},  !- Handle
  Space Function Guest room Thermostat 2,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000097},  !- Handle
  Space Function Guest room Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000098},  !- Handle
  Space Function Guest room Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000099},  !- Handle
  Space Function Guest room Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000100},  !- Handle
  Space Function Guest room Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000101},  !- Handle
  Space Function Guest room Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000102},  !- Handle
  Space Function Guest room Thermostat 25, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000103},  !- Handle
  Space Function Guest room Thermostat 26, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000104},  !- Handle
  Space Function Guest room Thermostat 27, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000105},  !- Handle
  Space Function Guest room Thermostat 28, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000106},  !- Handle
  Space Function Guest room Thermostat 29, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000107},  !- Handle
  Space Function Guest room Thermostat 3,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000108},  !- Handle
  Space Function Guest room Thermostat 30, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000109},  !- Handle
  Space Function Guest room Thermostat 31, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000110},  !- Handle
  Space Function Guest room Thermostat 32, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000111},  !- Handle
  Space Function Guest room Thermostat 33, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000112},  !- Handle
  Space Function Guest room Thermostat 34, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000113},  !- Handle
  Space Function Guest room Thermostat 35, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000114},  !- Handle
  Space Function Guest room Thermostat 36, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000115},  !- Handle
  Space Function Guest room Thermostat 37, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000116},  !- Handle
  Space Function Guest room Thermostat 38, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000117},  !- Handle
  Space Function Guest room Thermostat 39, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000118},  !- Handle
  Space Function Guest room Thermostat 4,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000119},  !- Handle
  Space Function Guest room Thermostat 40, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000120},  !- Handle
  Space Function Guest room Thermostat 41, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000121},  !- Handle
  Space Function Guest room Thermostat 42, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000122},  !- Handle
  Space Function Guest room Thermostat 43, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000123},  !- Handle
  Space Function Guest room Thermostat 44, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000124},  !- Handle
  Space Function Guest room Thermostat 45, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000125},  !- Handle
  Space Function Guest room Thermostat 46, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000126},  !- Handle
  Space Function Guest room Thermostat 47, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000127},  !- Handle
  Space Function Guest room Thermostat 48, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000128},  !- Handle
  Space Function Guest room Thermostat 49, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000129},  !- Handle
  Space Function Guest room Thermostat 5,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000130},  !- Handle
  Space Function Guest room Thermostat 50, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000131},  !- Handle
  Space Function Guest room Thermostat 51, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000132},  !- Handle
  Space Function Guest room Thermostat 52, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000133},  !- Handle
  Space Function Guest room Thermostat 53, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000134},  !- Handle
  Space Function Guest room Thermostat 54, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000135},  !- Handle
  Space Function Guest room Thermostat 55, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000136},  !- Handle
  Space Function Guest room Thermostat 56, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000137},  !- Handle
  Space Function Guest room Thermostat 57, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000138},  !- Handle
  Space Function Guest room Thermostat 58, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000139},  !- Handle
  Space Function Guest room Thermostat 59, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000140},  !- Handle
  Space Function Guest room Thermostat 6,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000141},  !- Handle
  Space Function Guest room Thermostat 60, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000142},  !- Handle
  Space Function Guest room Thermostat 61, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000143},  !- Handle
  Space Function Guest room Thermostat 62, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000144},  !- Handle
  Space Function Guest room Thermostat 63, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000145},  !- Handle
  Space Function Guest room Thermostat 64, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000146},  !- Handle
  Space Function Guest room Thermostat 65, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000147},  !- Handle
  Space Function Guest room Thermostat 66, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000148},  !- Handle
  Space Function Guest room Thermostat 67, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000149},  !- Handle
  Space Function Guest room Thermostat 68, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000150},  !- Handle
  Space Function Guest room Thermostat 69, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000151},  !- Handle
  Space Function Guest room Thermostat 7,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000152},  !- Handle
  Space Function Guest room Thermostat 70, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000153},  !- Handle
  Space Function Guest room Thermostat 71, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000154},  !- Handle
  Space Function Guest room Thermostat 72, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000155},  !- Handle
  Space Function Guest room Thermostat 73, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000156},  !- Handle
  Space Function Guest room Thermostat 74, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000157},  !- Handle
  Space Function Guest room Thermostat 75, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000158},  !- Handle
  Space Function Guest room Thermostat 76, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000159},  !- Handle
  Space Function Guest room Thermostat 77, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000160},  !- Handle
  Space Function Guest room Thermostat 78, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000161},  !- Handle
  Space Function Guest room Thermostat 79, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000162},  !- Handle
  Space Function Guest room Thermostat 8,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000163},  !- Handle
  Space Function Guest room Thermostat 80, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000164},  !- Handle
  Space Function Guest room Thermostat 81, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000165},  !- Handle
  Space Function Guest room Thermostat 82, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000166},  !- Handle
  Space Function Guest room Thermostat 83, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000167},  !- Handle
  Space Function Guest room Thermostat 84, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000168},  !- Handle
  Space Function Guest room Thermostat 85, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000169},  !- Handle
  Space Function Guest room Thermostat 86, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000170},  !- Handle
  Space Function Guest room Thermostat 87, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000171},  !- Handle
  Space Function Guest room Thermostat 88, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000172},  !- Handle
  Space Function Guest room Thermostat 89, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000173},  !- Handle
  Space Function Guest room Thermostat 9,  !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000174},  !- Handle
  Space Function Guest room Thermostat 90, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000175},  !- Handle
  Space Function Guest room Thermostat 91, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000176},  !- Handle
  Space Function Guest room Thermostat 92, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000177},  !- Handle
  Space Function Guest room Thermostat 93, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000178},  !- Handle
  Space Function Guest room Thermostat 94, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000179},  !- Handle
  Space Function Guest room Thermostat 95, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000180},  !- Handle
  Space Function Guest room Thermostat 96, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000181},  !- Handle
  Space Function Guest room Thermostat 97, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000182},  !- Handle
  Space Function Guest room Thermostat 98, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000183},  !- Handle
  Space Function Guest room Thermostat 99, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000184},  !- Handle
  Space Function Guest room Thermostat,    !- Name
  {00000000-0000-0000-0063-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000185},  !- Handle
  Space Function Laundry/Washing area Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000186},  !- Handle
  Space Function Laundry/Washing area Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000187},  !- Handle
  Space Function Laundry/Washing area Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000188},  !- Handle
  Space Function Laundry/Washing area Thermostat, !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000189},  !- Handle
  Space Function Lobby - hotel Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000043},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000042};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000190},  !- Handle
  Space Function Lobby - hotel Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000043},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000042};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000191},  !- Handle
  Space Function Lobby - hotel Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000043},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000042};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000192},  !- Handle
  Space Function Lobby - hotel Thermostat, !- Name
  {00000000-0000-0000-0063-000000000043},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000042};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000193},  !- Handle
  Space Function Retail facility mall concourse Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000194},  !- Handle
  Space Function Retail facility mall concourse Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000195},  !- Handle
  Space Function Retail facility mall concourse Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000196},  !- Handle
  Space Function Retail facility mall concourse Thermostat, !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000197},  !- Handle
  Space Function Sales area Thermostat 1,  !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000198},  !- Handle
  Space Function Sales area Thermostat 2,  !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000199},  !- Handle
  Space Function Sales area Thermostat 3,  !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000200},  !- Handle
  Space Function Sales area Thermostat 4,  !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000201},  !- Handle
  Space Function Sales area Thermostat 5,  !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000202},  !- Handle
  Space Function Sales area Thermostat 6,  !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000203},  !- Handle
  Space Function Sales area Thermostat,    !- Name
  {00000000-0000-0000-0063-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000204},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000205},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000206},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000207},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat, !- Name
  {00000000-0000-0000-0063-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000208},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000209},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000210},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000211},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {00000000-0000-0000-0063-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  3.11.0;                                  !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff, !- Name
  1.42180806763157,                        !- Tank Volume {m3}
  {00000000-0000-0000-0063-000000000047},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  183709.093675788,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.803720751579423,                       !- Heater Thermal Efficiency
  {00000000-0000-0000-0026-000000000037},  !- Part Load Factor Curve Name
  122.493555963817,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  122.493555963817,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0063-000000000048},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  17.5766374401048,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  17.5766374401048,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0018-000000000877},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0018-000000000878},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  {00000000-0000-0000-0099-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                     !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  Banquet_Flr_6 WUC 0.335gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000000894},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000895},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000002},  !- Handle
  Cafe_Flr_1 WUC 0.0238gpm 140F,           !- Name
  {00000000-0000-0000-0018-000000000898},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000899},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000003},  !- Handle
  Dining_Flr_6 WUC 0.335gpm 140F,          !- Name
  {00000000-0000-0000-0018-000000000902},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000903},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000004},  !- Handle
  Kitchen_Flr_6 WUC 0.0522gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000906},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000907},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000005},  !- Handle
  Laundry_Flr_1 WUC 0.0197gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000910},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000911},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000006},  !- Handle
  Lobby_Flr_1 WUC 0.3304gpm 140F,          !- Name
  {00000000-0000-0000-0018-000000000914},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000915},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000007},  !- Handle
  Retail_1_Flr_1 WUC 0.0075gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000000918},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000919},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000008},  !- Handle
  Retail_2_Flr_1 WUC 0.0087gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000000922},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000923},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000009},  !- Handle
  Room_1_Flr_3 WUC 0.0788gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000000926},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000927},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000010},  !- Handle
  Room_1_Flr_6 WUC 0.0788gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000000930},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000931},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000011},  !- Handle
  Room_2_Flr_3 WUC 0.0788gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000000934},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000935},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000012},  !- Handle
  Room_2_Flr_6 WUC 0.0788gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000000938},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000939},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000013},  !- Handle
  Room_3_0_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000000942},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000943},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000014},  !- Handle
  Room_3_10_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000946},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000947},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000015},  !- Handle
  Room_3_11_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000950},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000951},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000016},  !- Handle
  Room_3_12_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000954},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000955},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000016};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000017},  !- Handle
  Room_3_13_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000958},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000959},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000017};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000018},  !- Handle
  Room_3_14_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000962},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000963},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000018};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000019},  !- Handle
  Room_3_15_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000966},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000967},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000019};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000020},  !- Handle
  Room_3_16_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000970},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000971},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000020};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000021},  !- Handle
  Room_3_17_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000974},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000975},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000021};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000022},  !- Handle
  Room_3_18_Flr_3 WUC 0.0497gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000000978},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000979},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000022};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000023},  !- Handle
  Room_3_1_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000000982},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000983},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000023};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000024},  !- Handle
  Room_3_1_Flr_6 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000000986},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000987},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000024};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000025},  !- Handle
  Room_3_2_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000000990},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000991},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000025};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000026},  !- Handle
  Room_3_2_Flr_6 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000000994},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000995},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000026};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000027},  !- Handle
  Room_3_3_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000000998},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000999},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000027};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000028},  !- Handle
  Room_3_3_Flr_6 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001002},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001003},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000028};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000029},  !- Handle
  Room_3_4_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001006},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001007},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000029};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000030},  !- Handle
  Room_3_4_Flr_6 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001010},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001011},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000030};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000031},  !- Handle
  Room_3_5_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001014},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001015},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000031};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000032},  !- Handle
  Room_3_5_Flr_6 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001018},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001019},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000032};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000033},  !- Handle
  Room_3_6_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001022},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001023},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000033};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000034},  !- Handle
  Room_3_6_Flr_6 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001026},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001027},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000034};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000035},  !- Handle
  Room_3_7_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001030},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001031},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000035};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000036},  !- Handle
  Room_3_7_Flr_6 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001034},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001035},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000036};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000037},  !- Handle
  Room_3_8_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001038},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001039},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000037};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000038},  !- Handle
  Room_3_8_Flr_6 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001042},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001043},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000038};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000039},  !- Handle
  Room_3_9_Flr_3 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001046},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001047},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000039};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000040},  !- Handle
  Room_3_9_Flr_6 WUC 0.0495gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001050},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001051},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000040};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000041},  !- Handle
  Room_4_10_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001054},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001055},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000041};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000042},  !- Handle
  Room_4_11_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001058},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001059},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000042};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000043},  !- Handle
  Room_4_12_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001062},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001063},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000043};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000044},  !- Handle
  Room_4_13_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001066},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001067},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000044};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000045},  !- Handle
  Room_4_14_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001070},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001071},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000045};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000046},  !- Handle
  Room_4_15_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001074},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001075},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000046};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000047},  !- Handle
  Room_4_16_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001078},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001079},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000047};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000048},  !- Handle
  Room_4_17_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001082},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001083},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000048};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000049},  !- Handle
  Room_4_18_Flr_3 WUC 0.0495gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001086},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001087},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000049};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000050},  !- Handle
  Room_4_19_Flr_3 WUC 0.0496gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001090},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001091},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000050};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000051},  !- Handle
  Room_4_1_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001094},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001095},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000051};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000052},  !- Handle
  Room_4_2_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001098},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001099},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000052};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000053},  !- Handle
  Room_4_3_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001102},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001103},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000053};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000054},  !- Handle
  Room_4_4_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001106},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001107},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000054};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000055},  !- Handle
  Room_4_5_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001110},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001111},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000055};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000056},  !- Handle
  Room_4_6_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001114},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001115},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000056};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000057},  !- Handle
  Room_4_7_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001118},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001119},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000057};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000058},  !- Handle
  Room_4_8_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001122},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001123},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000058};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000059},  !- Handle
  Room_4_9_Flr_3 WUC 0.0496gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001126},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001127},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000059};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000060},  !- Handle
  Room_5_Flr_3 WUC 0.0788gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001130},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001131},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000060};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000061},  !- Handle
  Room_6_Flr_3 WUC 0.0788gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001134},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001135},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000061};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  Banquet_Flr_6 Service Water Use 0.335gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000001},  !- Space Name
  {00000000-0000-0000-0063-000000000017};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000002},  !- Handle
  Cafe_Flr_1 Service Water Use 0.0238gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000003},  !- Space Name
  {00000000-0000-0000-0063-000000000024};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000003},  !- Handle
  Dining_Flr_6 Service Water Use 0.335gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000006},  !- Space Name
  {00000000-0000-0000-0063-000000000017};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000004},  !- Handle
  Kitchen_Flr_6 Service Water Use 0.0522gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  {00000000-0000-0000-0063-000000000017};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000005},  !- Handle
  Laundry_Flr_1 Service Water Use 0.0197gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000008},  !- Space Name
  {00000000-0000-0000-0063-000000000024};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000006},  !- Handle
  Lobby_Flr_1 Service Water Use 0.3304gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  {00000000-0000-0000-0063-000000000041};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000007},  !- Handle
  Retail_1_Flr_1 Service Water Use 0.0075gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000011},  !- Space Name
  {00000000-0000-0000-0063-000000000024};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000008},  !- Handle
  Retail_2_Flr_1 Service Water Use 0.0087gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000012},  !- Space Name
  {00000000-0000-0000-0063-000000000024};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000009},  !- Handle
  Room_1_Flr_3 Service Water Use 0.0788gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000013},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000010},  !- Handle
  Room_1_Flr_6 Service Water Use 0.0788gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000014},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000011},  !- Handle
  Room_2_Flr_3 Service Water Use 0.0788gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000015},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000012},  !- Handle
  Room_2_Flr_6 Service Water Use 0.0788gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000016},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000013},  !- Handle
  Room_3_0_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000017},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000014},  !- Handle
  Room_3_10_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000018},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000015},  !- Handle
  Room_3_11_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000019},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000016},  !- Handle
  Room_3_12_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000016},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000020},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000017},  !- Handle
  Room_3_13_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000017},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000021},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000018},  !- Handle
  Room_3_14_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000018},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000022},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000019},  !- Handle
  Room_3_15_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000019},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000023},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000020},  !- Handle
  Room_3_16_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000020},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000024},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000021},  !- Handle
  Room_3_17_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000021},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000025},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000022},  !- Handle
  Room_3_18_Flr_3 Service Water Use 0.0497gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000022},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000026},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000023},  !- Handle
  Room_3_1_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000023},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000027},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000024},  !- Handle
  Room_3_1_Flr_6 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000024},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000028},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000025},  !- Handle
  Room_3_2_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000025},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000029},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000026},  !- Handle
  Room_3_2_Flr_6 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000026},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000030},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000027},  !- Handle
  Room_3_3_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000027},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000031},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000028},  !- Handle
  Room_3_3_Flr_6 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000028},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000032},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000029},  !- Handle
  Room_3_4_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000029},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000033},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000030},  !- Handle
  Room_3_4_Flr_6 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000030},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000034},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000031},  !- Handle
  Room_3_5_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000031},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000035},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000032},  !- Handle
  Room_3_5_Flr_6 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000032},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000036},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000033},  !- Handle
  Room_3_6_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000033},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000037},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000034},  !- Handle
  Room_3_6_Flr_6 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000034},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000038},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000035},  !- Handle
  Room_3_7_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000035},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000039},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000036},  !- Handle
  Room_3_7_Flr_6 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000036},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000040},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000037},  !- Handle
  Room_3_8_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000037},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000041},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000038},  !- Handle
  Room_3_8_Flr_6 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000038},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000042},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000039},  !- Handle
  Room_3_9_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000039},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000043},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000040},  !- Handle
  Room_3_9_Flr_6 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000040},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000044},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000041},  !- Handle
  Room_4_10_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000041},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000045},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000042},  !- Handle
  Room_4_11_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000042},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000046},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000043},  !- Handle
  Room_4_12_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000043},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000044},  !- Handle
  Room_4_13_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000044},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000048},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000045},  !- Handle
  Room_4_14_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000045},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000049},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000046},  !- Handle
  Room_4_15_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000046},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000050},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000047},  !- Handle
  Room_4_16_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000047},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000051},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000048},  !- Handle
  Room_4_17_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000048},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000052},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000049},  !- Handle
  Room_4_18_Flr_3 Service Water Use 0.0495gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000049},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000053},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000050},  !- Handle
  Room_4_19_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000050},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000054},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000051},  !- Handle
  Room_4_1_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000051},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000055},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000052},  !- Handle
  Room_4_2_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000052},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000056},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000053},  !- Handle
  Room_4_3_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000053},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000057},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000054},  !- Handle
  Room_4_4_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000054},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000058},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000055},  !- Handle
  Room_4_5_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000055},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000059},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000056},  !- Handle
  Room_4_6_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000056},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000060},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000057},  !- Handle
  Room_4_7_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000057},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000061},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000058},  !- Handle
  Room_4_8_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000058},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000062},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000059},  !- Handle
  Room_4_9_Flr_3 Service Water Use 0.0496gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000059},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000063},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000060},  !- Handle
  Room_5_Flr_3 Service Water Use 0.0788gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000060},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000064},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000061},  !- Handle
  Room_6_Flr_3 Service Water Use 0.0788gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000061},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0083-000000000065},  !- Space Name
  {00000000-0000-0000-0063-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  Banquet_flr_6 0.335gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  2.11381221258516e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000002},  !- Handle
  Cafe_flr_1 0.0238gpm 140F,               !- Name
  ,                                        !- End-Use Subcategory
  1.5046346134569e-06,                     !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000003},  !- Handle
  Dining_flr_6 0.335gpm 140F,              !- Name
  ,                                        !- End-Use Subcategory
  2.11381221258516e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000004},  !- Handle
  Kitchen_flr_6 0.0522gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.29204414517076e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000005},  !- Handle
  Laundry_flr_1 0.0197gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  1.24345773645137e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000006},  !- Handle
  Lobby_flr_1 0.3304gpm 140F,              !- Name
  ,                                        !- End-Use Subcategory
  2.08442495617534e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000007},  !- Handle
  Retail_1_flr_1 0.0075gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  4.74975808078123e-07,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000008},  !- Handle
  Retail_2_flr_1 0.0087gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  5.50023790186823e-07,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000009},  !- Handle
  Room_1_flr_3 0.0788gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.97412145804838e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000010},  !- Handle
  Room_1_flr_6 0.0788gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.97412145804838e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000011},  !- Handle
  Room_2_flr_3 0.0788gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.97353866701639e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000012},  !- Handle
  Room_2_flr_6 0.0788gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.97353866701639e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000013},  !- Handle
  Room_3_0_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000014},  !- Handle
  Room_3_10_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000015},  !- Handle
  Room_3_11_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172773e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000016},  !- Handle
  Room_3_12_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000017},  !- Handle
  Room_3_13_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172771e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000018},  !- Handle
  Room_3_14_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172771e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000019},  !- Handle
  Room_3_15_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172773e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000020},  !- Handle
  Room_3_16_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000021},  !- Handle
  Room_3_17_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172771e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000022},  !- Handle
  Room_3_18_flr_3 0.0497gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.13544736457677e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000023},  !- Handle
  Room_3_1_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000024},  !- Handle
  Room_3_1_flr_6 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000025},  !- Handle
  Room_3_2_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000026},  !- Handle
  Room_3_2_flr_6 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000027},  !- Handle
  Room_3_3_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000028},  !- Handle
  Room_3_3_flr_6 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000029},  !- Handle
  Room_3_4_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000030},  !- Handle
  Room_3_4_flr_6 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000031},  !- Handle
  Room_3_5_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000032},  !- Handle
  Room_3_5_flr_6 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000033},  !- Handle
  Room_3_6_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000034},  !- Handle
  Room_3_6_flr_6 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000035},  !- Handle
  Room_3_7_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000036},  !- Handle
  Room_3_7_flr_6 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000037},  !- Handle
  Room_3_8_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000038},  !- Handle
  Room_3_8_flr_6 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000039},  !- Handle
  Room_3_9_flr_3 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000040},  !- Handle
  Room_3_9_flr_6 0.0495gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12503411764208e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000041},  !- Handle
  Room_4_10_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000042},  !- Handle
  Room_4_11_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000043},  !- Handle
  Room_4_12_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289583e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000044},  !- Handle
  Room_4_13_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000045},  !- Handle
  Room_4_14_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000046},  !- Handle
  Room_4_15_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000047},  !- Handle
  Room_4_16_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000048},  !- Handle
  Room_4_17_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000049},  !- Handle
  Room_4_18_flr_3 0.0495gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12091557471915e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000050},  !- Handle
  Room_4_19_flr_3 0.0496gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000051},  !- Handle
  Room_4_1_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000052},  !- Handle
  Room_4_2_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000053},  !- Handle
  Room_4_3_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000054},  !- Handle
  Room_4_4_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000055},  !- Handle
  Room_4_5_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000056},  !- Handle
  Room_4_6_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000057},  !- Handle
  Room_4_7_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000058},  !- Handle
  Room_4_8_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000059},  !- Handle
  Room_4_9_flr_3 0.0496gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000060},  !- Handle
  Room_5_flr_3 0.0788gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.97412145804838e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000061},  !- Handle
  Room_6_flr_3 0.0788gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.97353866701639e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0105-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0105-000000000002},  !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,        !- Name
  1.9,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0106-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000004};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000005};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000006};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000007};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000008};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000009};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000010};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000011};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000012};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000013};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000014};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000015};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000016},  !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000016};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000017},  !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000017};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000018},  !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000018};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000019},  !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000019};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000020},  !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000020};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000021},  !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000021};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000022},  !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000022};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000023},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000023};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000024},  !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000024};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000025},  !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000025};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000026},  !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000026};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000027},  !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000027};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000028},  !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000028};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000029},  !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000029};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000030},  !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000030};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000031},  !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000031};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000032},  !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000032};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000033},  !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000033};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000034},  !- Handle
  Zone HVAC Baseboard Convective Water 4,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000034};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000035},  !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000035};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000036},  !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000036};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000037},  !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000037};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000038},  !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000038};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000039},  !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000039};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000040},  !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000040};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000041},  !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000041};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000042},  !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000042};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000043},  !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000043};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000044},  !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000044};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000045},  !- Handle
  Zone HVAC Baseboard Convective Water 5,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000045};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000046},  !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000046};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000047},  !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000047};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000048},  !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000048};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000049},  !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000049};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000050},  !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000050};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000051},  !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000051};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000052},  !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000052};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000053},  !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000053};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000054},  !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000054};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000055},  !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000055};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000056},  !- Handle
  Zone HVAC Baseboard Convective Water 6,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000056};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000057},  !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000057};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000058},  !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000058};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000059},  !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000059};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000060},  !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000060};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000061},  !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000061};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000062},  !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000062};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000063},  !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000063};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000064},  !- Handle
  Zone HVAC Baseboard Convective Water 7,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000064};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000065},  !- Handle
  Zone HVAC Baseboard Convective Water 8,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000065};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000066},  !- Handle
  Zone HVAC Baseboard Convective Water 9,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000066};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000001},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000062},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000002},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000061},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000003},  !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000063},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000004},  !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000057},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000051},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000005},  !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000058},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000052},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000006},  !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000055},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000050},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000059},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000053},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000060},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000054},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000009},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000050},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000010},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000051},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000011},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000064},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000056},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000012},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000013},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000014},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000017},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000017},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000018},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000019},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000019},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000019},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000020},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000020},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000020},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000021},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000021},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000021},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000022},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000065},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000057},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000023},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000022},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000022},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000024},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000024},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000024},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000025},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000025},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000025},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000026},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000026},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000026},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000027},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000027},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000027},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000028},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000028},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000028},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000029},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000029},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000029},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000030},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000030},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000030},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000031},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000031},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000031},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000032},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000032},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000032},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000033},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000066},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000058},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000034},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000033},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000033},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000035},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000036},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000036},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000036},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000036},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000038},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000038},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000037},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000037},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000039},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000039},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000038},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000038},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000040},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000040},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000039},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000039},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000041},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000041},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000040},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000040},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000042},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000042},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000041},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000041},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000043},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000043},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000042},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000042},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000044},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000044},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000043},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000043},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000046},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000046},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000044},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000044},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000045},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000045},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000047},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000047},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000046},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000046},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000048},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000048},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000047},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000047},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000048},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000048},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000049},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000049},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000050},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000050},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000051},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000051},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000052},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000052},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000056},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000055},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000053},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000053},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000054},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000054},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000049},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000049},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000055},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000055},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000023},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000023},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000056},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000056},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000034},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000034},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000057},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000057},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000045},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000045},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000058},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000058},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000059},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000059},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000060},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000060},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000016},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000016},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000061},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000061},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000035},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000035},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000062},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000062},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000037},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000037},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000063},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000063},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000064},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000064},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000052},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000065},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000065},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000054},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000066},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000066},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000053},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

