  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000016},  !- Handle
  {00000000-0000-0000-0095-000000000051},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000017},  !- Handle
  {00000000-0000-0000-0095-000000000012},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000018},  !- Handle
  {00000000-0000-0000-0095-000000000013},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000019},  !- Handle
  {00000000-0000-0000-0095-000000000014},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000020},  !- Handle
  {00000000-0000-0000-0095-000000000059},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000021},  !- Handle
  {00000000-0000-0000-0095-000000000015},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000022},  !- Handle
  {00000000-0000-0000-0095-000000000016},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000023},  !- Handle
  {00000000-0000-0000-0095-000000000060},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000024},  !- Handle
  {00000000-0000-0000-0095-000000000017},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000025},  !- Handle
  {00000000-0000-0000-0095-000000000018},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000026},  !- Handle
  {00000000-0000-0000-0095-000000000019},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000027},  !- Handle
  {00000000-0000-0000-0095-000000000020},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000028},  !- Handle
  {00000000-0000-0000-0095-000000000021},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000029},  !- Handle
  {00000000-0000-0000-0095-000000000023},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000030},  !- Handle
  {00000000-0000-0000-0095-000000000024},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000031},  !- Handle
  {00000000-0000-0000-0095-000000000025},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000032},  !- Handle
  {00000000-0000-0000-0095-000000000026},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000033},  !- Handle
  {00000000-0000-0000-0095-000000000027},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000034},  !- Handle
  {00000000-0000-0000-0095-000000000028},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000035},  !- Handle
  {00000000-0000-0000-0095-000000000029},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000036},  !- Handle
  {00000000-0000-0000-0095-000000000030},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000037},  !- Handle
  {00000000-0000-0000-0095-000000000031},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000038},  !- Handle
  {00000000-0000-0000-0095-000000000032},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000039},  !- Handle
  {00000000-0000-0000-0095-000000000034},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000040},  !- Handle
  {00000000-0000-0000-0095-000000000061},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000041},  !- Handle
  {00000000-0000-0000-0095-000000000035},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000042},  !- Handle
  {00000000-0000-0000-0095-000000000062},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000043},  !- Handle
  {00000000-0000-0000-0095-000000000036},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000044},  !- Handle
  {00000000-0000-0000-0095-000000000037},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000045},  !- Handle
  {00000000-0000-0000-0095-000000000038},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000046},  !- Handle
  {00000000-0000-0000-0095-000000000039},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000047},  !- Handle
  {00000000-0000-0000-0095-000000000040},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000048},  !- Handle
  {00000000-0000-0000-0095-000000000041},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000049},  !- Handle
  {00000000-0000-0000-0095-000000000042},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000050},  !- Handle
  {00000000-0000-0000-0095-000000000043},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000051},  !- Handle
  {00000000-0000-0000-0095-000000000045},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000052},  !- Handle
  {00000000-0000-0000-0095-000000000046},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000053},  !- Handle
  {00000000-0000-0000-0095-000000000054},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000054},  !- Handle
  {00000000-0000-0000-0095-000000000008},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000055},  !- Handle
  {00000000-0000-0000-0095-000000000006},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000056},  !- Handle
  {00000000-0000-0000-0095-000000000002},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000057},  !- Handle
  {00000000-0000-0000-0095-000000000007},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000058},  !- Handle
  {00000000-0000-0000-0095-000000000001},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000059},  !- Handle
  {00000000-0000-0000-0095-000000000004},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000060},  !- Handle
  {00000000-0000-0000-0095-000000000009},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000061},  !- Handle
  {00000000-0000-0000-0095-000000000005},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000062},  !- Handle
  {00000000-0000-0000-0095-000000000010},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000063},  !- Handle
  {00000000-0000-0000-0095-000000000003},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000064},  !- Handle
  {00000000-0000-0000-0095-000000000064},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000065},  !- Handle
  {00000000-0000-0000-0095-000000000066},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0081-000000000066},  !- Handle
  {00000000-0000-0000-0095-000000000065},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  17.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0082-000000000003},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  Banquet_Flr_6,                           !- Name
  {00000000-0000-0000-0085-000000000003},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000001},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000002},  !- Handle
  Basement,                                !- Name
  {00000000-0000-0000-0085-000000000013},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0095-000000000009},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000003},  !- Handle
  Cafe_Flr_1,                              !- Name
  {00000000-0000-0000-0085-000000000010},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0095-000000000006},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000004},  !- Handle
  Corridor_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000064},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000005},  !- Handle
  Corridor_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000065},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000006},  !- Handle
  Dining_Flr_6,                            !- Name
  {00000000-0000-0000-0085-000000000003},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000002},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000007},  !- Handle
  Kitchen_Flr_6,                           !- Name
  {00000000-0000-0000-0085-000000000006},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000008},  !- Handle
  Laundry_Flr_1,                           !- Name
  {00000000-0000-0000-0085-000000000008},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0095-000000000004},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000009},  !- Handle
  Lobby_Flr_1,                             !- Name
  {00000000-0000-0000-0085-000000000009},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0095-000000000005},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000010},  !- Handle
  Mech_Flr_1,                              !- Name
  {00000000-0000-0000-0085-000000000005},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0095-000000000066},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000011},  !- Handle
  Retail_1_Flr_1,                          !- Name
  {00000000-0000-0000-0085-000000000011},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0095-000000000007},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000012},  !- Handle
  Retail_2_Flr_1,                          !- Name
  {00000000-0000-0000-0085-000000000011},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0095-000000000008},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000013},  !- Handle
  Room_1_Flr_3,                            !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000014},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000014},  !- Handle
  Room_1_Flr_6,                            !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000060},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000015},  !- Handle
  Room_2_Flr_3,                            !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000033},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000016},  !- Handle
  Room_2_Flr_6,                            !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000061},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000017},  !- Handle
  Room_3_0_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000022},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000018},  !- Handle
  Room_3_10_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  43.276,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000042},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000019},  !- Handle
  Room_3_11_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  46.933,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000050},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000020},  !- Handle
  Room_3_12_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  50.59,                                   !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000011},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000021},  !- Handle
  Room_3_13_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  54.247,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000044},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000022},  !- Handle
  Room_3_14_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  57.904,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000016},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000023},  !- Handle
  Room_3_15_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  61.561,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000023},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000024},  !- Handle
  Room_3_16_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  65.218,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000026},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000025},  !- Handle
  Room_3_17_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  68.875,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000018},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000026},  !- Handle
  Room_3_18_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  72.5319999999994,                        !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.00800000000001,                        !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000048},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000027},  !- Handle
  Room_3_1_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  10.363,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000031},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000028},  !- Handle
  Room_3_1_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000058},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000029},  !- Handle
  Room_3_2_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  14.02,                                   !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000051},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000030},  !- Handle
  Room_3_2_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  11.278,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  16.152,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000054},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000031},  !- Handle
  Room_3_3_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  17.677,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000040},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000032},  !- Handle
  Room_3_3_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  17.984,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  16.152,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000057},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000033},  !- Handle
  Room_3_4_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  21.334,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000012},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000034},  !- Handle
  Room_3_4_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  24.69,                                   !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  16.152,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000056},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000035},  !- Handle
  Room_3_5_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  24.991,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000047},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000036},  !- Handle
  Room_3_5_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  31.396,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  16.152,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000059},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000037},  !- Handle
  Room_3_6_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  28.648,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000015},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000038},  !- Handle
  Room_3_6_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  38.102,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  16.152,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000055},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000039},  !- Handle
  Room_3_7_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  32.305,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000052},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000040},  !- Handle
  Room_3_7_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  44.808,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  16.152,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000053},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000041},  !- Handle
  Room_3_8_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  35.962,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000017},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000042},  !- Handle
  Room_3_8_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  51.514,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  16.152,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000062},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000043},  !- Handle
  Room_3_9_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  39.619,                                  !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000020},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000044},  !- Handle
  Room_3_9_Flr_6,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  58.22,                                   !- X Origin {m}
  5.791,                                   !- Y Origin {m}
  16.152,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0095-000000000063},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000045},  !- Handle
  Room_4_10_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  43.285,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000036},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000046},  !- Handle
  Room_4_11_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  46.943,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000037},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000047},  !- Handle
  Room_4_12_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  50.601,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000039},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000048},  !- Handle
  Room_4_13_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  54.259,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000041},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000049},  !- Handle
  Room_4_14_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  57.917,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000049},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000050},  !- Handle
  Room_4_15_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  61.575,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000043},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000051},  !- Handle
  Room_4_16_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  65.233,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000027},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000052},  !- Handle
  Room_4_17_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  68.891,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000045},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000053},  !- Handle
  Room_4_18_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  72.549,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000034},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000054},  !- Handle
  Room_4_19_Flr_3,                         !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  76.207,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000046},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000055},  !- Handle
  Room_4_1_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000038},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000056},  !- Handle
  Room_4_2_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  14.021,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000024},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000057},  !- Handle
  Room_4_3_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  17.679,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000025},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000058},  !- Handle
  Room_4_4_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  21.337,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000028},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000059},  !- Handle
  Room_4_5_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  24.995,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000029},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000060},  !- Handle
  Room_4_6_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  28.653,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000030},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000061},  !- Handle
  Room_4_7_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  32.311,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000021},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000062},  !- Handle
  Room_4_8_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  35.969,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000032},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000063},  !- Handle
  Room_4_9_Flr_3,                          !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  39.627,                                  !- X Origin {m}
  22.86,                                   !- Y Origin {m}
  7.008,                                   !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000035},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000064},  !- Handle
  Room_5_Flr_3,                            !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000013},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000065},  !- Handle
  Room_6_Flr_3,                            !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0095-000000000019},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0083-000000000066},  !- Handle
  Storage_Flr_1,                           !- Name
  {00000000-0000-0000-0085-000000000012},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0095-000000000010},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  Banquet_Flr_6 Infiltration,              !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000002},  !- Handle
  Cafe_Flr_1 Infiltration,                 !- Name
  {00000000-0000-0000-0083-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000003},  !- Handle
  Corridor_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000004},  !- Handle
  Corridor_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000005},  !- Handle
  Dining_Flr_6 Infiltration,               !- Name
  {00000000-0000-0000-0083-000000000006},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000006},  !- Handle
  Kitchen_Flr_6 Infiltration,              !- Name
  {00000000-0000-0000-0083-000000000007},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000007},  !- Handle
  Laundry_Flr_1 Infiltration,              !- Name
  {00000000-0000-0000-0083-000000000008},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000008},  !- Handle
  Lobby_Flr_1 Infiltration,                !- Name
  {00000000-0000-0000-0083-000000000009},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000009},  !- Handle
  Mech_Flr_1 Infiltration,                 !- Name
  {00000000-0000-0000-0083-000000000010},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000010},  !- Handle
  Retail_1_Flr_1 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000011},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000011},  !- Handle
  Retail_2_Flr_1 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000012},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000012},  !- Handle
  Room_1_Flr_3 Infiltration,               !- Name
  {00000000-0000-0000-0083-000000000013},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000013},  !- Handle
  Room_1_Flr_6 Infiltration,               !- Name
  {00000000-0000-0000-0083-000000000014},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000014},  !- Handle
  Room_2_Flr_3 Infiltration,               !- Name
  {00000000-0000-0000-0083-000000000015},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000015},  !- Handle
  Room_2_Flr_6 Infiltration,               !- Name
  {00000000-0000-0000-0083-000000000016},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000016},  !- Handle
  Room_3_0_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000017},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000017},  !- Handle
  Room_3_10_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000018},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000018},  !- Handle
  Room_3_11_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000019},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000019},  !- Handle
  Room_3_12_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000020},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000020},  !- Handle
  Room_3_13_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000021},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000021},  !- Handle
  Room_3_14_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000022},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000022},  !- Handle
  Room_3_15_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000023},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000023},  !- Handle
  Room_3_16_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000024},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000024},  !- Handle
  Room_3_17_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000025},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000025},  !- Handle
  Room_3_18_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000026},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000026},  !- Handle
  Room_3_1_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000027},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000027},  !- Handle
  Room_3_1_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000028},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000028},  !- Handle
  Room_3_2_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000029},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000029},  !- Handle
  Room_3_2_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000030},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000030},  !- Handle
  Room_3_3_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000031},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000031},  !- Handle
  Room_3_3_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000032},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000032},  !- Handle
  Room_3_4_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000033},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000033},  !- Handle
  Room_3_4_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000034},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000034},  !- Handle
  Room_3_5_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000035},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000035},  !- Handle
  Room_3_5_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000036},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000036},  !- Handle
  Room_3_6_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000037},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000037},  !- Handle
  Room_3_6_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000038},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000038},  !- Handle
  Room_3_7_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000039},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000039},  !- Handle
  Room_3_7_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000040},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000040},  !- Handle
  Room_3_8_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000041},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000041},  !- Handle
  Room_3_8_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000042},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000042},  !- Handle
  Room_3_9_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000043},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000043},  !- Handle
  Room_3_9_Flr_6 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000044},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000044},  !- Handle
  Room_4_10_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000045},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000045},  !- Handle
  Room_4_11_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000046},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000046},  !- Handle
  Room_4_12_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000047},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000047},  !- Handle
  Room_4_13_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000048},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000048},  !- Handle
  Room_4_14_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000049},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000049},  !- Handle
  Room_4_15_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000050},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000050},  !- Handle
  Room_4_16_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000051},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000051},  !- Handle
  Room_4_17_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000052},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000052},  !- Handle
  Room_4_18_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000053},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000053},  !- Handle
  Room_4_19_Flr_3 Infiltration,            !- Name
  {00000000-0000-0000-0083-000000000054},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000054},  !- Handle
  Room_4_1_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000055},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000055},  !- Handle
  Room_4_2_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000056},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000056},  !- Handle
  Room_4_3_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000057},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000057},  !- Handle
  Room_4_4_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000058},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000058},  !- Handle
  Room_4_5_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000059},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000059},  !- Handle
  Room_4_6_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000060},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000060},  !- Handle
  Room_4_7_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000061},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000061},  !- Handle
  Room_4_8_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000062},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000062},  !- Handle
  Room_4_9_Flr_3 Infiltration,             !- Name
  {00000000-0000-0000-0083-000000000063},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000063},  !- Handle
  Room_5_Flr_3 Infiltration,               !- Name
  {00000000-0000-0000-0083-000000000064},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000064},  !- Handle
  Room_6_Flr_3 Infiltration,               !- Name
  {00000000-0000-0000-0083-000000000065},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000065},  !- Handle
  Space Function Corridor/Transition area other-sch-F Infiltration, !- Name
  {00000000-0000-0000-0085-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  ,                                        !- Constant Term Coefficient
  ,                                        !- Temperature Term Coefficient
  ,                                        !- Velocity Term Coefficient
  ,                                        !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000066},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Infiltration, !- Name
  {00000000-0000-0000-0085-000000000005},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  ,                                        !- Constant Term Coefficient
  ,                                        !- Temperature Term Coefficient
  ,                                        !- Velocity Term Coefficient
  ,                                        !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0084-000000000067},  !- Handle
  Storage_Flr_1 Infiltration,              !- Name
  {00000000-0000-0000-0083-000000000066},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceType,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000135},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Corridor/Transition area other-sch-E;    !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000137},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Corridor/Transition area other-sch-F;    !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000003},  !- Handle
  Space Function Dining area - other,      !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000003},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000138},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000003},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Dining area - other;                     !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000004},  !- Handle
  Space Function Electrical/Mechanical room-sch-E, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000004},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000140},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000004},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Electrical/Mechanical room-sch-E;        !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000005},  !- Handle
  Space Function Electrical/Mechanical room-sch-F, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000005},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000142},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000005},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Electrical/Mechanical room-sch-F;        !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000006},  !- Handle
  Space Function Food preparation area,    !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000006},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000144},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000006},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Food preparation area;                   !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000007},  !- Handle
  Space Function Guest room,               !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000007},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000147},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000007},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Guest room;                              !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000008},  !- Handle
  Space Function Laundry/Washing area,     !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000008},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000153},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000008},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Laundry/Washing area;                    !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000009},  !- Handle
  Space Function Lobby - hotel,            !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000009},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000155},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000009},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Lobby - hotel;                           !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000010},  !- Handle
  Space Function Retail facility mall concourse, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000010},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000159},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000010},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Retail facility mall concourse;          !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000011},  !- Handle
  Space Function Sales area,               !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000011},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000161},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000011},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Sales area;                              !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000012},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000012},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000167},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000012},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Storage room < 5 m2-sch-A;               !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0085-000000000013},  !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000013},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000166},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000013},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Storage room < 5 m2-sch-A;               !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  {00000000-0000-0000-0021-000000000030},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000002},  !- Handle
  {00000000-0000-0000-0021-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000003},  !- Handle
  {00000000-0000-0000-0021-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000004},  !- Handle
  {00000000-0000-0000-0021-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000005},  !- Handle
  {00000000-0000-0000-0021-000000000029},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000006},  !- Handle
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000007},  !- Handle
  {00000000-0000-0000-0021-000000000027},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000008},  !- Handle
  {00000000-0000-0000-0021-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000009},  !- Handle
  {00000000-0000-0000-0021-000000000025},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000010},  !- Handle
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000011},  !- Handle
  {00000000-0000-0000-0021-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000012},  !- Handle
  {00000000-0000-0000-0021-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000013},  !- Handle
  {00000000-0000-0000-0021-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000014},  !- Handle
  {00000000-0000-0000-0021-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000015},  !- Handle
  {00000000-0000-0000-0021-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000016},  !- Handle
  {00000000-0000-0000-0021-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000017},  !- Handle
  {00000000-0000-0000-0021-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000018},  !- Handle
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000019},  !- Handle
  {00000000-0000-0000-0021-000000000028},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000020},  !- Handle
  {00000000-0000-0000-0021-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000021},  !- Handle
  {00000000-0000-0000-0021-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000022},  !- Handle
  {00000000-0000-0000-0021-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000023},  !- Handle
  {00000000-0000-0000-0021-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000024},  !- Handle
  {00000000-0000-0000-0021-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000025},  !- Handle
  {00000000-0000-0000-0021-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000026},  !- Handle
  {00000000-0000-0000-0021-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0086-000000000027},  !- Handle
  {00000000-0000-0000-0021-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  {00000000-0000-0000-0046-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000002},  !- Handle
  {00000000-0000-0000-0046-000000000035};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000003},  !- Handle
  {00000000-0000-0000-0046-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000004},  !- Handle
  {00000000-0000-0000-0046-000000000029};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000005},  !- Handle
  {00000000-0000-0000-0046-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000006},  !- Handle
  {00000000-0000-0000-0046-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000007},  !- Handle
  {00000000-0000-0000-0046-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000008},  !- Handle
  {00000000-0000-0000-0046-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000009},  !- Handle
  {00000000-0000-0000-0046-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000010},  !- Handle
  {00000000-0000-0000-0046-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000011},  !- Handle
  {00000000-0000-0000-0046-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000012},  !- Handle
  {00000000-0000-0000-0105-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000013},  !- Handle
  {00000000-0000-0000-0046-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000014},  !- Handle
  {00000000-0000-0000-0046-000000000030};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000015},  !- Handle
  {00000000-0000-0000-0046-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000016},  !- Handle
  {00000000-0000-0000-0046-000000000025};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000017},  !- Handle
  {00000000-0000-0000-0046-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000018},  !- Handle
  {00000000-0000-0000-0046-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000019},  !- Handle
  {00000000-0000-0000-0046-000000000031};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000020},  !- Handle
  {00000000-0000-0000-0046-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000021},  !- Handle
  {00000000-0000-0000-0046-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000022},  !- Handle
  {00000000-0000-0000-0046-000000000032};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000023},  !- Handle
  {00000000-0000-0000-0046-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000024},  !- Handle
  {00000000-0000-0000-0046-000000000026};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000025},  !- Handle
  {00000000-0000-0000-0046-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000026},  !- Handle
  {00000000-0000-0000-0046-000000000027};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000027},  !- Handle
  {00000000-0000-0000-0046-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000028},  !- Handle
  {00000000-0000-0000-0046-000000000028};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000029},  !- Handle
  {00000000-0000-0000-0046-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000030},  !- Handle
  {00000000-0000-0000-0046-000000000033};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0087-000000000031},  !- Handle
  {00000000-0000-0000-0046-000000000034};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  Banquet_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000001},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  28.6280245425094, 16.9457252426564, 19.2, !- X,Y,Z Vertex 1 {m}
  28.6280245425094, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  24.1019754574906, 18.4112747573436, 19.2, !- X,Y,Z Vertex 3 {m}
  24.1019754574906, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000002},  !- Handle
  Banquet_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000004},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  42.3416, 22.86, 17.9305976470588,        !- X,Y,Z Vertex 1 {m}
  42.3416, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 17.9305976470588;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000003},  !- Handle
  Cafe_Flr_1_Ceiling_Skylight,             !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000020},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  72.5625873454837, 2.48601446301487, 3.9624, !- X,Y,Z Vertex 1 {m}
  72.5625873454837, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 2 {m}
  67.9504126545163, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 3 {m}
  67.9504126545163, 2.48601446301487, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000004},  !- Handle
  Cafe_Flr_1_Wall_East_FixedWindow,        !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000024},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  86.563, 0.0254, 2.09315641392286,        !- X,Y,Z Vertex 1 {m}
  86.563, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  86.563, 5.7656, 0.762,                   !- X,Y,Z Vertex 3 {m}
  86.563, 5.7656, 2.09315641392286;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000005},  !- Handle
  Cafe_Flr_1_Wall_South_FixedWindow,       !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000025},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  53.9754, 0, 2.08353770782072,            !- X,Y,Z Vertex 1 {m}
  53.9754, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  86.5376, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  86.5376, 0, 2.08353770782072;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000006},  !- Handle
  Corridor_Flr_3_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000054},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  10.3376, 22.86, 8.79396647224835,        !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 7.77,                    !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 7.77,                     !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 8.79396647224835;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000007},  !- Handle
  Corridor_Flr_3_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000055},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  4.5974, 5.791, 8.80973495391705,         !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 7.77,                     !- X,Y,Z Vertex 2 {m}
  6.6806, 5.791, 7.77,                     !- X,Y,Z Vertex 3 {m}
  6.6806, 5.791, 8.80973495391705;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000008},  !- Handle
  Corridor_Flr_3_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000062},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  81.9656, 22.86, 8.80974684084142,        !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 7.77,                    !- X,Y,Z Vertex 2 {m}
  79.8834, 22.86, 7.77,                    !- X,Y,Z Vertex 3 {m}
  79.8834, 22.86, 8.80974684084142;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000009},  !- Handle
  Corridor_Flr_3_Wall_2_South_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000063},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  76.2254, 5.791, 8.79396647224835,        !- X,Y,Z Vertex 1 {m}
  76.2254, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 8.79396647224835;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000010},  !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_0,     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000083},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  29.0994328135054, 11.1885261469057, 19.2, !- X,Y,Z Vertex 1 {m}
  23.0215671864946, 11.1885261469057, 19.2, !- X,Y,Z Vertex 2 {m}
  23.0215671864946, 10.7574738530943, 19.2, !- X,Y,Z Vertex 3 {m}
  29.0994328135054, 10.7574738530943, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000011},  !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_1,     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000083},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  45.3244227340109, 18.4112747573436, 19.2, !- X,Y,Z Vertex 1 {m}
  44.5915772659891, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  44.5915772659891, 16.9457252426564, 19.2, !- X,Y,Z Vertex 3 {m}
  45.3244227340109, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000012},  !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_2,     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000083},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.87698553698513, 18.4112747573436, 19.2, !- X,Y,Z Vertex 1 {m}
  7.05801446301487, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  7.05801446301487, 16.9457252426564, 19.2, !- X,Y,Z Vertex 3 {m}
  7.87698553698513, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000013},  !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight_0,     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000084},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  74.6634605648073, 7.87865966055804, 19.2, !- X,Y,Z Vertex 1 {m}
  72.2495394351927, 7.87865966055804, 19.2, !- X,Y,Z Vertex 2 {m}
  72.2495394351927, 7.36134033944196, 19.2, !- X,Y,Z Vertex 3 {m}
  74.6634605648073, 7.36134033944196, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000014},  !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight_1,     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000084},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  67.2054171757627, 11.1885261469057, 19.2, !- X,Y,Z Vertex 1 {m}
  62.3345828242373, 11.1885261469057, 19.2, !- X,Y,Z Vertex 2 {m}
  62.3345828242373, 10.7574738530943, 19.2, !- X,Y,Z Vertex 3 {m}
  67.2054171757627, 10.7574738530943, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000015},  !- Handle
  Corridor_Flr_6_Wall_10_South_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000086},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  64.9474, 5.791, 17.9320137673785,        !- X,Y,Z Vertex 1 {m}
  64.9474, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 16.914,                  !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 17.9320137673785;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000016},  !- Handle
  Corridor_Flr_6_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000088},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  10.3376, 22.86, 17.9379664722484,        !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 16.914,                   !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 17.9379664722484;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000017},  !- Handle
  Corridor_Flr_6_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000092},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  47.5236, 22.86, 17.9390325631431,        !- X,Y,Z Vertex 1 {m}
  47.5236, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  42.3924, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  42.3924, 22.86, 17.9390325631431;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000018},  !- Handle
  Dining_Flr_6_Ceiling_Skylight,           !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000108},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  65.8140245425094, 16.9457252426564, 19.2, !- X,Y,Z Vertex 1 {m}
  65.8140245425094, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  61.2879754574906, 18.4112747573436, 19.2, !- X,Y,Z Vertex 3 {m}
  61.2879754574906, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000019},  !- Handle
  Dining_Flr_6_Wall_North_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000111},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  79.5276, 22.86, 17.9305976470588,        !- X,Y,Z Vertex 1 {m}
  79.5276, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  47.5744, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  47.5744, 22.86, 17.9305976470588;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000020},  !- Handle
  Kitchen_Flr_6_Ceiling_Skylight_0,        !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000114},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  84.6002892203585, 9.6181858074637, 19.2, !- X,Y,Z Vertex 1 {m}
  83.9537107796415, 9.6181858074637, 19.2, !- X,Y,Z Vertex 2 {m}
  83.9537107796415, 8.6698141925363, 19.2, !- X,Y,Z Vertex 3 {m}
  84.6002892203585, 8.6698141925363, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000021},  !- Handle
  Kitchen_Flr_6_Ceiling_Skylight_1,        !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000114},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  83.5536818536118, 18.4112747573436, 19.2, !- X,Y,Z Vertex 1 {m}
  82.5623181463882, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  82.5623181463882, 16.9457252426564, 19.2, !- X,Y,Z Vertex 3 {m}
  83.5536818536118, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000022},  !- Handle
  Kitchen_Flr_6_Wall_1_South_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000116},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  82.0164, 5.791, 17.9403883146067,        !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 16.914,                  !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 17.9403883146067;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000023},  !- Handle
  Kitchen_Flr_6_Wall_East_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000120},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  86.563, 5.8164, 17.9320137673785,        !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 16.914,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 16.914,                 !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 17.9320137673785;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000024},  !- Handle
  Kitchen_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000121},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  86.5376, 22.86, 17.9363930681688,        !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  79.5784, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  79.5784, 22.86, 17.9363930681688;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000025},  !- Handle
  Laundry_Flr_1_Wall_East_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000124},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  86.563, 5.8164, 2.08541789759199,        !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 0.762,                   !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 0.762,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 2.08541789759199;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000026},  !- Handle
  Laundry_Flr_1_Wall_North_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000125},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  86.5376, 22.86, 2.09630480898876,        !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 2.09630480898876;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000027},  !- Handle
  Lobby_Flr_1_Ceiling_2_Skylight,          !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000129},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  35.7618700105312, 2.48601446301487, 3.9624, !- X,Y,Z Vertex 1 {m}
  35.7618700105312, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 2 {m}
  29.7701299894688, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 3 {m}
  29.7701299894688, 2.48601446301487, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000028},  !- Handle
  Lobby_Flr_1_Wall_1_North_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000133},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  53.9246, 22.86, 2.08272280924392,        !- X,Y,Z Vertex 1 {m}
  53.9246, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 22.86, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 22.86, 2.08272280924392; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000029},  !- Handle
  Lobby_Flr_1_Wall_1_South_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000134},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.6074, 0, 2.08306317869802,            !- X,Y,Z Vertex 1 {m}
  11.6074, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  53.9246, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  53.9246, 0, 2.08306317869802;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000030},  !- Handle
  Lobby_Flr_1_Wall_1_West_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000135},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 22.8346, 2.08797922359923,            !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 12.5224, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 12.5224, 2.08797922359923;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000031},  !- Handle
  Lobby_Flr_1_Wall_2_North_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000137},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  81.9656, 22.86, 2.10384325423729,        !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  78.9684, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  78.9684, 22.86, 2.10384325423729;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000032},  !- Handle
  Mech_Flr_1_Wall_North_FixedWindow,       !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000149},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  69.7736, 22.86, 2.08572205952577,        !- X,Y,Z Vertex 1 {m}
  69.7736, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  53.9754, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  53.9754, 22.86, 2.08572205952577;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000033},  !- Handle
  Retail_1_Flr_1_Ceiling_Skylight,         !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000152},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60997107397026, 2.48601446301487, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.60997107397026, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.97202892602974, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.97202892602974, 2.48601446301487, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000034},  !- Handle
  Retail_1_Flr_1_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000156},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.0872920853337,              !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5566, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5566, 0, 2.0872920853337;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000035},  !- Handle
  Retail_1_Flr_1_Wall_West_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000157},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
