  {00000000-0000-0000-0048-000000000212},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  33;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000431},  !- Handle
  {00000000-0000-0000-0048-000000000088},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000091},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000432},  !- Handle
  {00000000-0000-0000-0055-000000000093},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000335},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000433},  !- Handle
  {00000000-0000-0000-0048-000000000335},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  33;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000434},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  33,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000087},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000435},  !- Handle
  {00000000-0000-0000-0048-000000000087},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000025},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000436},  !- Handle
  {00000000-0000-0000-0007-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000088},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000437},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  34,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000213},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000438},  !- Handle
  {00000000-0000-0000-0048-000000000213},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000026},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000439},  !- Handle
  {00000000-0000-0000-0017-000000000026},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000214},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000440},  !- Handle
  {00000000-0000-0000-0048-000000000214},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  34;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000441},  !- Handle
  {00000000-0000-0000-0048-000000000090},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000094},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000442},  !- Handle
  {00000000-0000-0000-0055-000000000096},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000337},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000443},  !- Handle
  {00000000-0000-0000-0048-000000000337},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  34;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000444},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  34,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000089},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000445},  !- Handle
  {00000000-0000-0000-0048-000000000089},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000026},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000446},  !- Handle
  {00000000-0000-0000-0007-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000090},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000447},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  35,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000215},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000448},  !- Handle
  {00000000-0000-0000-0048-000000000215},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000027},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000449},  !- Handle
  {00000000-0000-0000-0017-000000000027},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000216},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000450},  !- Handle
  {00000000-0000-0000-0048-000000000216},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  35;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000451},  !- Handle
  {00000000-0000-0000-0048-000000000092},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000097},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000452},  !- Handle
  {00000000-0000-0000-0055-000000000099},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000339},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000453},  !- Handle
  {00000000-0000-0000-0048-000000000339},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  35;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000454},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  35,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000091},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000455},  !- Handle
  {00000000-0000-0000-0048-000000000091},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000027},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000456},  !- Handle
  {00000000-0000-0000-0007-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000092},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000457},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  36,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000217},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000458},  !- Handle
  {00000000-0000-0000-0048-000000000217},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000028},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000459},  !- Handle
  {00000000-0000-0000-0017-000000000028},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000218},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000460},  !- Handle
  {00000000-0000-0000-0048-000000000218},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  36;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000461},  !- Handle
  {00000000-0000-0000-0048-000000000094},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000100},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000462},  !- Handle
  {00000000-0000-0000-0055-000000000102},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000341},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000463},  !- Handle
  {00000000-0000-0000-0048-000000000341},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  36;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000464},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  36,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000093},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000465},  !- Handle
  {00000000-0000-0000-0048-000000000093},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000028},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000466},  !- Handle
  {00000000-0000-0000-0007-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000094},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000467},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  37,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000219},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000468},  !- Handle
  {00000000-0000-0000-0048-000000000219},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000029},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000469},  !- Handle
  {00000000-0000-0000-0017-000000000029},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000220},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000470},  !- Handle
  {00000000-0000-0000-0048-000000000220},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  37;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000471},  !- Handle
  {00000000-0000-0000-0048-000000000096},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000103},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000472},  !- Handle
  {00000000-0000-0000-0055-000000000105},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000343},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000473},  !- Handle
  {00000000-0000-0000-0048-000000000343},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  37;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000474},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  37,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000095},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000475},  !- Handle
  {00000000-0000-0000-0048-000000000095},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000029},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000476},  !- Handle
  {00000000-0000-0000-0007-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000096},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000477},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  38,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000221},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000478},  !- Handle
  {00000000-0000-0000-0048-000000000221},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000030},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000479},  !- Handle
  {00000000-0000-0000-0017-000000000030},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000222},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000480},  !- Handle
  {00000000-0000-0000-0048-000000000222},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  38;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000481},  !- Handle
  {00000000-0000-0000-0048-000000000098},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000106},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000482},  !- Handle
  {00000000-0000-0000-0055-000000000108},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000345},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000483},  !- Handle
  {00000000-0000-0000-0048-000000000345},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  38;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000484},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  38,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000097},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000485},  !- Handle
  {00000000-0000-0000-0048-000000000097},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000030},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000486},  !- Handle
  {00000000-0000-0000-0007-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000098},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000487},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  39,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000223},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000488},  !- Handle
  {00000000-0000-0000-0048-000000000223},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000031},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000489},  !- Handle
  {00000000-0000-0000-0017-000000000031},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000224},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000490},  !- Handle
  {00000000-0000-0000-0048-000000000224},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  39;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000491},  !- Handle
  {00000000-0000-0000-0048-000000000100},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000109},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000492},  !- Handle
  {00000000-0000-0000-0055-000000000111},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000347},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000493},  !- Handle
  {00000000-0000-0000-0048-000000000347},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  39;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000494},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  39,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000099},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000495},  !- Handle
  {00000000-0000-0000-0048-000000000099},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000031},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000496},  !- Handle
  {00000000-0000-0000-0007-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000100},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000497},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  40,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000225},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000498},  !- Handle
  {00000000-0000-0000-0048-000000000225},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000032},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000499},  !- Handle
  {00000000-0000-0000-0017-000000000032},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000226},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000500},  !- Handle
  {00000000-0000-0000-0048-000000000226},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  40;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000501},  !- Handle
  {00000000-0000-0000-0048-000000000102},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000112},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000502},  !- Handle
  {00000000-0000-0000-0055-000000000114},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000349},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000503},  !- Handle
  {00000000-0000-0000-0048-000000000349},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  40;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000504},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  40,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000101},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000505},  !- Handle
  {00000000-0000-0000-0048-000000000101},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000032},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000506},  !- Handle
  {00000000-0000-0000-0007-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000102},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000507},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  41,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000227},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000508},  !- Handle
  {00000000-0000-0000-0048-000000000227},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000033},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000509},  !- Handle
  {00000000-0000-0000-0017-000000000033},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000228},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000510},  !- Handle
  {00000000-0000-0000-0048-000000000228},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  41;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000511},  !- Handle
  {00000000-0000-0000-0048-000000000104},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000115},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000512},  !- Handle
  {00000000-0000-0000-0055-000000000117},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000353},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000513},  !- Handle
  {00000000-0000-0000-0048-000000000353},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  41;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000514},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  41,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000103},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000515},  !- Handle
  {00000000-0000-0000-0048-000000000103},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000033},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000516},  !- Handle
  {00000000-0000-0000-0007-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000104},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000517},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  42,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000231},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000518},  !- Handle
  {00000000-0000-0000-0048-000000000231},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000035},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000519},  !- Handle
  {00000000-0000-0000-0017-000000000035},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000232},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000520},  !- Handle
  {00000000-0000-0000-0048-000000000232},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  42;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000521},  !- Handle
  {00000000-0000-0000-0048-000000000108},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000118},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000522},  !- Handle
  {00000000-0000-0000-0055-000000000120},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000407},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000523},  !- Handle
  {00000000-0000-0000-0048-000000000407},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  42;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000524},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  42,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000107},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000525},  !- Handle
  {00000000-0000-0000-0048-000000000107},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000035},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000526},  !- Handle
  {00000000-0000-0000-0007-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000108},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000527},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  43,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000233},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000528},  !- Handle
  {00000000-0000-0000-0048-000000000233},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000036},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000529},  !- Handle
  {00000000-0000-0000-0017-000000000036},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000234},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000530},  !- Handle
  {00000000-0000-0000-0048-000000000234},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  43;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000531},  !- Handle
  {00000000-0000-0000-0048-000000000110},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000121},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000532},  !- Handle
  {00000000-0000-0000-0055-000000000123},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000355},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000533},  !- Handle
  {00000000-0000-0000-0048-000000000355},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  43;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000534},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  43,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000109},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000535},  !- Handle
  {00000000-0000-0000-0048-000000000109},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000036},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000536},  !- Handle
  {00000000-0000-0000-0007-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000110},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000537},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  44,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000235},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000538},  !- Handle
  {00000000-0000-0000-0048-000000000235},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000037},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000539},  !- Handle
  {00000000-0000-0000-0017-000000000037},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000236},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000540},  !- Handle
  {00000000-0000-0000-0048-000000000236},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  44;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000541},  !- Handle
  {00000000-0000-0000-0048-000000000112},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000124},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000542},  !- Handle
  {00000000-0000-0000-0055-000000000126},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000409},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000543},  !- Handle
  {00000000-0000-0000-0048-000000000409},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  44;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000544},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  44,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000111},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000545},  !- Handle
  {00000000-0000-0000-0048-000000000111},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000037},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000546},  !- Handle
  {00000000-0000-0000-0007-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000112},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000547},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  45,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000237},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000548},  !- Handle
  {00000000-0000-0000-0048-000000000237},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000038},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000549},  !- Handle
  {00000000-0000-0000-0017-000000000038},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000238},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000550},  !- Handle
  {00000000-0000-0000-0048-000000000238},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  45;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000551},  !- Handle
  {00000000-0000-0000-0048-000000000114},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000127},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000552},  !- Handle
  {00000000-0000-0000-0055-000000000129},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000357},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000553},  !- Handle
  {00000000-0000-0000-0048-000000000357},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  45;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000554},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  45,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000113},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000555},  !- Handle
  {00000000-0000-0000-0048-000000000113},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000038},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000556},  !- Handle
  {00000000-0000-0000-0007-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000114},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000557},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  46,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000239},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000558},  !- Handle
  {00000000-0000-0000-0048-000000000239},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000039},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000559},  !- Handle
  {00000000-0000-0000-0017-000000000039},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000240},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000560},  !- Handle
  {00000000-0000-0000-0048-000000000240},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  46;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000561},  !- Handle
  {00000000-0000-0000-0048-000000000116},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000130},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000562},  !- Handle
  {00000000-0000-0000-0055-000000000132},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000359},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000563},  !- Handle
  {00000000-0000-0000-0048-000000000359},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  46;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000564},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  46,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000115},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000565},  !- Handle
  {00000000-0000-0000-0048-000000000115},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000039},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000566},  !- Handle
  {00000000-0000-0000-0007-000000000039},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000116},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000567},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  47,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000241},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000568},  !- Handle
  {00000000-0000-0000-0048-000000000241},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000040},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000569},  !- Handle
  {00000000-0000-0000-0017-000000000040},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000242},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000570},  !- Handle
  {00000000-0000-0000-0048-000000000242},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  47;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000571},  !- Handle
  {00000000-0000-0000-0048-000000000118},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000133},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000572},  !- Handle
  {00000000-0000-0000-0055-000000000135},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000361},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000573},  !- Handle
  {00000000-0000-0000-0048-000000000361},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  47;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000574},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  47,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000117},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000575},  !- Handle
  {00000000-0000-0000-0048-000000000117},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000040},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000576},  !- Handle
  {00000000-0000-0000-0007-000000000040},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000118},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000577},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  48,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000243},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000578},  !- Handle
  {00000000-0000-0000-0048-000000000243},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000041},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000579},  !- Handle
  {00000000-0000-0000-0017-000000000041},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000244},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000580},  !- Handle
  {00000000-0000-0000-0048-000000000244},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  48;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000581},  !- Handle
  {00000000-0000-0000-0048-000000000120},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000136},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000582},  !- Handle
  {00000000-0000-0000-0055-000000000138},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000363},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000583},  !- Handle
  {00000000-0000-0000-0048-000000000363},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  48;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000584},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  48,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000119},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000585},  !- Handle
  {00000000-0000-0000-0048-000000000119},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000041},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000586},  !- Handle
  {00000000-0000-0000-0007-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000120},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000587},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  49,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000245},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000588},  !- Handle
  {00000000-0000-0000-0048-000000000245},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000042},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000589},  !- Handle
  {00000000-0000-0000-0017-000000000042},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000246},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000590},  !- Handle
  {00000000-0000-0000-0048-000000000246},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  49;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000591},  !- Handle
  {00000000-0000-0000-0048-000000000122},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000139},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000592},  !- Handle
  {00000000-0000-0000-0055-000000000141},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000365},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000593},  !- Handle
  {00000000-0000-0000-0048-000000000365},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  49;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000594},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  49,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000121},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000595},  !- Handle
  {00000000-0000-0000-0048-000000000121},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000042},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000596},  !- Handle
  {00000000-0000-0000-0007-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000122},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000597},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  50,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000247},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000598},  !- Handle
  {00000000-0000-0000-0048-000000000247},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000043},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000599},  !- Handle
  {00000000-0000-0000-0017-000000000043},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000248},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000600},  !- Handle
  {00000000-0000-0000-0048-000000000248},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  50;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000601},  !- Handle
  {00000000-0000-0000-0048-000000000124},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000142},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000602},  !- Handle
  {00000000-0000-0000-0055-000000000144},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000367},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000603},  !- Handle
  {00000000-0000-0000-0048-000000000367},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  50;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000604},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  50,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000123},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000605},  !- Handle
  {00000000-0000-0000-0048-000000000123},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000043},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000606},  !- Handle
  {00000000-0000-0000-0007-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000124},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000607},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  51,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000249},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000608},  !- Handle
  {00000000-0000-0000-0048-000000000249},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000044},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000609},  !- Handle
  {00000000-0000-0000-0017-000000000044},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000250},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000610},  !- Handle
  {00000000-0000-0000-0048-000000000250},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  51;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000611},  !- Handle
  {00000000-0000-0000-0048-000000000126},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000145},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000612},  !- Handle
  {00000000-0000-0000-0055-000000000147},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000369},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000613},  !- Handle
  {00000000-0000-0000-0048-000000000369},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  51;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000614},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  51,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000125},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000615},  !- Handle
  {00000000-0000-0000-0048-000000000125},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000044},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000616},  !- Handle
  {00000000-0000-0000-0007-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000126},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000617},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  52,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000253},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000618},  !- Handle
  {00000000-0000-0000-0048-000000000253},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000046},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000619},  !- Handle
  {00000000-0000-0000-0017-000000000046},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000254},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000620},  !- Handle
  {00000000-0000-0000-0048-000000000254},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  52;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000621},  !- Handle
  {00000000-0000-0000-0048-000000000130},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000148},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000622},  !- Handle
  {00000000-0000-0000-0055-000000000150},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000371},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000623},  !- Handle
  {00000000-0000-0000-0048-000000000371},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  52;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000624},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  52,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000129},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000625},  !- Handle
  {00000000-0000-0000-0048-000000000129},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000046},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000626},  !- Handle
  {00000000-0000-0000-0007-000000000046},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000130},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000627},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  53,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000255},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000628},  !- Handle
  {00000000-0000-0000-0048-000000000255},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000047},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000629},  !- Handle
  {00000000-0000-0000-0017-000000000047},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000256},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000630},  !- Handle
  {00000000-0000-0000-0048-000000000256},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  53;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000631},  !- Handle
  {00000000-0000-0000-0048-000000000132},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000151},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000632},  !- Handle
  {00000000-0000-0000-0055-000000000153},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000375},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000633},  !- Handle
  {00000000-0000-0000-0048-000000000375},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  53;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000634},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  53,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000131},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000635},  !- Handle
  {00000000-0000-0000-0048-000000000131},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000047},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000636},  !- Handle
  {00000000-0000-0000-0007-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000132},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000637},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  54,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000257},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000638},  !- Handle
  {00000000-0000-0000-0048-000000000257},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000048},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000639},  !- Handle
  {00000000-0000-0000-0017-000000000048},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000258},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000640},  !- Handle
  {00000000-0000-0000-0048-000000000258},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  54;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000641},  !- Handle
  {00000000-0000-0000-0048-000000000134},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000154},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000642},  !- Handle
  {00000000-0000-0000-0055-000000000156},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000377},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000643},  !- Handle
  {00000000-0000-0000-0048-000000000377},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  54;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000644},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  54,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000133},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000645},  !- Handle
  {00000000-0000-0000-0048-000000000133},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000048},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000646},  !- Handle
  {00000000-0000-0000-0007-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000134},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000647},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  55,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000259},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000648},  !- Handle
  {00000000-0000-0000-0048-000000000259},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000049},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000649},  !- Handle
  {00000000-0000-0000-0017-000000000049},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000260},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000650},  !- Handle
  {00000000-0000-0000-0048-000000000260},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  55;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000651},  !- Handle
  {00000000-0000-0000-0048-000000000136},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000157},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000652},  !- Handle
  {00000000-0000-0000-0055-000000000159},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000393},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000653},  !- Handle
  {00000000-0000-0000-0048-000000000393},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  55;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000654},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  55,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000135},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000655},  !- Handle
  {00000000-0000-0000-0048-000000000135},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000049},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000656},  !- Handle
  {00000000-0000-0000-0007-000000000049},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000136},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000657},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000600},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000658},  !- Handle
  {00000000-0000-0000-0048-000000000601},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000005},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000659},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000595},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000660},  !- Handle
  {00000000-0000-0000-0048-000000000596},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000005},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000661},  !- Handle
  {00000000-0000-0000-0048-000000000595},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000662},  !- Handle
  {00000000-0000-0000-0004-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000596},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000663},  !- Handle
  {00000000-0000-0000-0040-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000601},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000664},  !- Handle
  {00000000-0000-0000-0016-000000000050},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000159},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000665},  !- Handle
  {00000000-0000-0000-0048-000000000159},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000666},  !- Handle
  {00000000-0000-0000-0015-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000301},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000667},  !- Handle
  {00000000-0000-0000-0048-000000000301},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000050},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000668},  !- Handle
  {00000000-0000-0000-0014-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000295},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000669},  !- Handle
  {00000000-0000-0000-0048-000000000295},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000670},  !- Handle
  {00000000-0000-0000-0048-000000000600},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000671},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000597},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000672},  !- Handle
  {00000000-0000-0000-0048-000000000597},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000673},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  56,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000261},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000674},  !- Handle
  {00000000-0000-0000-0048-000000000261},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000050},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000675},  !- Handle
  {00000000-0000-0000-0017-000000000050},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000262},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000676},  !- Handle
  {00000000-0000-0000-0048-000000000262},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  56;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000677},  !- Handle
  {00000000-0000-0000-0048-000000000024},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000178},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000678},  !- Handle
  {00000000-0000-0000-0055-000000000180},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000679},  !- Handle
  {00000000-0000-0000-0048-000000000019},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000680},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000681},  !- Handle
  {00000000-0000-0000-0048-000000000023},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000682},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000683},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  57,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000263},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000684},  !- Handle
  {00000000-0000-0000-0048-000000000263},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000051},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000685},  !- Handle
  {00000000-0000-0000-0017-000000000051},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000264},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000686},  !- Handle
  {00000000-0000-0000-0048-000000000264},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  57;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000687},  !- Handle
  {00000000-0000-0000-0048-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000184},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000688},  !- Handle
  {00000000-0000-0000-0055-000000000186},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000689},  !- Handle
  {00000000-0000-0000-0048-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000690},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000691},  !- Handle
  {00000000-0000-0000-0048-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000692},  !- Handle
  {00000000-0000-0000-0006-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000693},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000593},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000694},  !- Handle
  {00000000-0000-0000-0048-000000000594},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000004},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000695},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000588},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000696},  !- Handle
  {00000000-0000-0000-0048-000000000589},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000697},  !- Handle
  {00000000-0000-0000-0048-000000000588},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000698},  !- Handle
  {00000000-0000-0000-0004-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000589},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000699},  !- Handle
  {00000000-0000-0000-0040-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000594},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000700},  !- Handle
  {00000000-0000-0000-0016-000000000051},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000160},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000701},  !- Handle
  {00000000-0000-0000-0048-000000000160},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000702},  !- Handle
  {00000000-0000-0000-0015-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000303},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000703},  !- Handle
  {00000000-0000-0000-0048-000000000303},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000051},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000704},  !- Handle
  {00000000-0000-0000-0014-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000297},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000705},  !- Handle
  {00000000-0000-0000-0048-000000000297},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000706},  !- Handle
  {00000000-0000-0000-0048-000000000593},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000707},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000590},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000708},  !- Handle
  {00000000-0000-0000-0048-000000000590},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000709},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  58,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000265},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000710},  !- Handle
  {00000000-0000-0000-0048-000000000265},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000052},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000711},  !- Handle
  {00000000-0000-0000-0017-000000000052},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000266},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000712},  !- Handle
  {00000000-0000-0000-0048-000000000266},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  58;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000713},  !- Handle
  {00000000-0000-0000-0048-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000190},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000714},  !- Handle
  {00000000-0000-0000-0055-000000000192},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000555},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000715},  !- Handle
  {00000000-0000-0000-0048-000000000555},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000716},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000717},  !- Handle
  {00000000-0000-0000-0048-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000718},  !- Handle
  {00000000-0000-0000-0006-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000719},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  59,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000267},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000720},  !- Handle
  {00000000-0000-0000-0048-000000000267},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000053},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000721},  !- Handle
  {00000000-0000-0000-0017-000000000053},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000268},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000722},  !- Handle
  {00000000-0000-0000-0048-000000000268},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  59;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000723},  !- Handle
  {00000000-0000-0000-0048-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000193},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000724},  !- Handle
  {00000000-0000-0000-0055-000000000195},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000559},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000725},  !- Handle
  {00000000-0000-0000-0048-000000000559},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000726},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000727},  !- Handle
  {00000000-0000-0000-0048-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000728},  !- Handle
  {00000000-0000-0000-0006-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000729},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  60,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000269},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000730},  !- Handle
  {00000000-0000-0000-0048-000000000269},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000054},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000731},  !- Handle
  {00000000-0000-0000-0017-000000000054},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000270},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000732},  !- Handle
  {00000000-0000-0000-0048-000000000270},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  60;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000733},  !- Handle
  {00000000-0000-0000-0048-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000196},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000734},  !- Handle
  {00000000-0000-0000-0055-000000000198},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000557},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000735},  !- Handle
  {00000000-0000-0000-0048-000000000557},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000736},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000737},  !- Handle
  {00000000-0000-0000-0048-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000738},  !- Handle
  {00000000-0000-0000-0006-000000000005},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000739},  !- Handle
  {00000000-0000-0000-0002-000000000006},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000611},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000740},  !- Handle
  {00000000-0000-0000-0048-000000000612},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000006},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000741},  !- Handle
  {00000000-0000-0000-0002-000000000006},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000606},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000742},  !- Handle
  {00000000-0000-0000-0048-000000000607},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000006},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000743},  !- Handle
  {00000000-0000-0000-0048-000000000606},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000744},  !- Handle
  {00000000-0000-0000-0004-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000607},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000745},  !- Handle
  {00000000-0000-0000-0040-000000000007},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000612},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000746},  !- Handle
  {00000000-0000-0000-0015-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000304},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000747},  !- Handle
  {00000000-0000-0000-0048-000000000304},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000007},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000748},  !- Handle
  {00000000-0000-0000-0014-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000298},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000749},  !- Handle
  {00000000-0000-0000-0048-000000000298},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000750},  !- Handle
  {00000000-0000-0000-0003-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000608},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000751},  !- Handle
  {00000000-0000-0000-0048-000000000608},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000752},  !- Handle
  {00000000-0000-0000-0048-000000000611},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000006},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000753},  !- Handle
  {00000000-0000-0000-0040-000000000006},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000554},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000754},  !- Handle
  {00000000-0000-0000-0048-000000000554},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000755},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  61,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000271},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000756},  !- Handle
  {00000000-0000-0000-0048-000000000271},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000055},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000757},  !- Handle
  {00000000-0000-0000-0017-000000000055},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000272},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000758},  !- Handle
  {00000000-0000-0000-0048-000000000272},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  61;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000759},  !- Handle
  {00000000-0000-0000-0048-000000000138},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000163},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000760},  !- Handle
  {00000000-0000-0000-0055-000000000165},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000761},  !- Handle
  {00000000-0000-0000-0048-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000762},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000137},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000763},  !- Handle
  {00000000-0000-0000-0048-000000000137},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000050},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000764},  !- Handle
  {00000000-0000-0000-0007-000000000050},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000138},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000765},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  62,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000275},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000766},  !- Handle
  {00000000-0000-0000-0048-000000000275},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000057},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000767},  !- Handle
  {00000000-0000-0000-0017-000000000057},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000276},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000768},  !- Handle
  {00000000-0000-0000-0048-000000000276},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  62;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000769},  !- Handle
  {00000000-0000-0000-0048-000000000140},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000175},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000770},  !- Handle
  {00000000-0000-0000-0055-000000000177},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000771},  !- Handle
  {00000000-0000-0000-0048-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000772},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000139},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000773},  !- Handle
  {00000000-0000-0000-0048-000000000139},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000051},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000774},  !- Handle
  {00000000-0000-0000-0007-000000000051},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000140},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000775},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  63,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000277},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000776},  !- Handle
  {00000000-0000-0000-0048-000000000277},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000058},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000777},  !- Handle
  {00000000-0000-0000-0017-000000000058},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000278},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000778},  !- Handle
  {00000000-0000-0000-0048-000000000278},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  63;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000779},  !- Handle
  {00000000-0000-0000-0048-000000000142},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000181},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000780},  !- Handle
  {00000000-0000-0000-0055-000000000183},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000781},  !- Handle
  {00000000-0000-0000-0048-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000782},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000141},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000783},  !- Handle
  {00000000-0000-0000-0048-000000000141},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000052},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000784},  !- Handle
  {00000000-0000-0000-0007-000000000052},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000142},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000785},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  64,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000279},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000786},  !- Handle
  {00000000-0000-0000-0048-000000000279},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000059},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000787},  !- Handle
  {00000000-0000-0000-0017-000000000059},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000280},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000788},  !- Handle
  {00000000-0000-0000-0048-000000000280},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  64;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000789},  !- Handle
  {00000000-0000-0000-0048-000000000144},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000169},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000790},  !- Handle
  {00000000-0000-0000-0055-000000000171},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000791},  !- Handle
  {00000000-0000-0000-0048-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000792},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000143},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000793},  !- Handle
  {00000000-0000-0000-0048-000000000143},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000053},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000794},  !- Handle
  {00000000-0000-0000-0007-000000000053},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000144},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000795},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  65,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000281},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000796},  !- Handle
  {00000000-0000-0000-0048-000000000281},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000060},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000797},  !- Handle
  {00000000-0000-0000-0017-000000000060},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000282},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000798},  !- Handle
  {00000000-0000-0000-0048-000000000282},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  65;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000799},  !- Handle
  {00000000-0000-0000-0048-000000000146},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000160},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000800},  !- Handle
  {00000000-0000-0000-0055-000000000162},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000801},  !- Handle
  {00000000-0000-0000-0048-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000802},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000145},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000803},  !- Handle
  {00000000-0000-0000-0048-000000000145},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000054},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000804},  !- Handle
  {00000000-0000-0000-0007-000000000054},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000146},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000805},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000582},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000806},  !- Handle
  {00000000-0000-0000-0048-000000000583},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000807},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000577},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000808},  !- Handle
  {00000000-0000-0000-0048-000000000578},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000809},  !- Handle
  {00000000-0000-0000-0048-000000000577},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000810},  !- Handle
  {00000000-0000-0000-0004-000000000005},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000578},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000811},  !- Handle
  {00000000-0000-0000-0040-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000583},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000812},  !- Handle
  {00000000-0000-0000-0016-000000000058},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000161},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000813},  !- Handle
  {00000000-0000-0000-0048-000000000161},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000814},  !- Handle
  {00000000-0000-0000-0015-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000305},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000815},  !- Handle
  {00000000-0000-0000-0048-000000000305},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000058},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000816},  !- Handle
  {00000000-0000-0000-0014-000000000005},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000299},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000817},  !- Handle
  {00000000-0000-0000-0048-000000000299},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000818},  !- Handle
  {00000000-0000-0000-0048-000000000582},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000819},  !- Handle
  {00000000-0000-0000-0003-000000000005},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000579},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000820},  !- Handle
  {00000000-0000-0000-0048-000000000579},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000005},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000821},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  66,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000283},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000822},  !- Handle
  {00000000-0000-0000-0048-000000000283},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000061},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000823},  !- Handle
  {00000000-0000-0000-0017-000000000061},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000284},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000824},  !- Handle
  {00000000-0000-0000-0048-000000000284},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  66;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000825},  !- Handle
  {00000000-0000-0000-0048-000000000034},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000166},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000826},  !- Handle
  {00000000-0000-0000-0055-000000000168},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000827},  !- Handle
  {00000000-0000-0000-0048-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000828},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000829},  !- Handle
  {00000000-0000-0000-0048-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000006},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000830},  !- Handle
  {00000000-0000-0000-0006-000000000006},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000831},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  67,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000285},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000832},  !- Handle
  {00000000-0000-0000-0048-000000000285},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000062},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000833},  !- Handle
  {00000000-0000-0000-0017-000000000062},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000286},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000834},  !- Handle
  {00000000-0000-0000-0048-000000000286},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  67;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000835},  !- Handle
  {00000000-0000-0000-0048-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000172},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000836},  !- Handle
  {00000000-0000-0000-0055-000000000174},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000837},  !- Handle
  {00000000-0000-0000-0048-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000838},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000839},  !- Handle
  {00000000-0000-0000-0048-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000007},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000840},  !- Handle
  {00000000-0000-0000-0006-000000000007},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000841},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000575},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000842},  !- Handle
  {00000000-0000-0000-0048-000000000576},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000843},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000570},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000844},  !- Handle
  {00000000-0000-0000-0048-000000000571},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000845},  !- Handle
  {00000000-0000-0000-0048-000000000570},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000846},  !- Handle
  {00000000-0000-0000-0004-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000571},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000847},  !- Handle
  {00000000-0000-0000-0040-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000576},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000848},  !- Handle
  {00000000-0000-0000-0016-000000000059},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000162},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000849},  !- Handle
  {00000000-0000-0000-0048-000000000162},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000850},  !- Handle
  {00000000-0000-0000-0015-000000000006},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000306},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000851},  !- Handle
  {00000000-0000-0000-0048-000000000306},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000059},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000852},  !- Handle
  {00000000-0000-0000-0014-000000000006},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000300},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000853},  !- Handle
  {00000000-0000-0000-0048-000000000300},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000006},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000854},  !- Handle
  {00000000-0000-0000-0048-000000000575},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000006},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000855},  !- Handle
  {00000000-0000-0000-0003-000000000006},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000572},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000856},  !- Handle
  {00000000-0000-0000-0048-000000000572},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000006},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000857},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  68,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000287},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000858},  !- Handle
  {00000000-0000-0000-0048-000000000287},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000063},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000859},  !- Handle
  {00000000-0000-0000-0017-000000000063},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000288},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000860},  !- Handle
  {00000000-0000-0000-0048-000000000288},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  68;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000861},  !- Handle
  {00000000-0000-0000-0048-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000187},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000862},  !- Handle
  {00000000-0000-0000-0055-000000000189},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000863},  !- Handle
  {00000000-0000-0000-0048-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000006},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000864},  !- Handle
  {00000000-0000-0000-0005-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000865},  !- Handle
  {00000000-0000-0000-0048-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000008},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000866},  !- Handle
  {00000000-0000-0000-0006-000000000008},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000038},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000867},  !- Handle
  {00000000-0000-0000-0054-000000000002},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000428},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000868},  !- Handle
  {00000000-0000-0000-0020-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000869},  !- Handle
  {00000000-0000-0000-0048-000000000429},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000002},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000870},  !- Handle
  {00000000-0000-0000-0054-000000000002},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000426},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000871},  !- Handle
  {00000000-0000-0000-0048-000000000426},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0020-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000872},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000435},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000873},  !- Handle
  {00000000-0000-0000-0048-000000000427},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000002},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000874},  !- Handle
  {00000000-0000-0000-0048-000000000428},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000875},  !- Handle
  {00000000-0000-0000-0056-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000425},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000876},  !- Handle
  {00000000-0000-0000-0048-000000000425},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0020-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000877},  !- Handle
  {00000000-0000-0000-0048-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0099-000000000001},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000878},  !- Handle
  {00000000-0000-0000-0099-000000000001},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000879},  !- Handle
  {00000000-0000-0000-0048-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000880},  !- Handle
  {00000000-0000-0000-0020-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000433},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000881},  !- Handle
  {00000000-0000-0000-0048-000000000433},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000882},  !- Handle
  {00000000-0000-0000-0053-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000434},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000883},  !- Handle
  {00000000-0000-0000-0048-000000000434},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000003},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000884},  !- Handle
  {00000000-0000-0000-0048-000000000435},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000885},  !- Handle
  {00000000-0000-0000-0053-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000436},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000886},  !- Handle
  {00000000-0000-0000-0048-000000000436},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000887},  !- Handle
  {00000000-0000-0000-0019-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000437},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000888},  !- Handle
  {00000000-0000-0000-0048-000000000437},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000889},  !- Handle
  {00000000-0000-0000-0053-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000429},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000890},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000438},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000891},  !- Handle
  {00000000-0000-0000-0048-000000000438},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000892},  !- Handle
  {00000000-0000-0000-0053-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000427},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000893},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000155},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000894},  !- Handle
  {00000000-0000-0000-0048-000000000155},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000895},  !- Handle
  {00000000-0000-0000-0101-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000156},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000896},  !- Handle
  {00000000-0000-0000-0048-000000000156},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000897},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000157},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000898},  !- Handle
  {00000000-0000-0000-0048-000000000157},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000899},  !- Handle
  {00000000-0000-0000-0101-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000158},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000900},  !- Handle
  {00000000-0000-0000-0048-000000000158},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000901},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000413},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000902},  !- Handle
  {00000000-0000-0000-0048-000000000413},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000903},  !- Handle
  {00000000-0000-0000-0101-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000414},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000904},  !- Handle
  {00000000-0000-0000-0048-000000000414},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000905},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000419},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000906},  !- Handle
  {00000000-0000-0000-0048-000000000419},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000907},  !- Handle
  {00000000-0000-0000-0101-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000420},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000908},  !- Handle
  {00000000-0000-0000-0048-000000000420},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000909},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000421},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000910},  !- Handle
  {00000000-0000-0000-0048-000000000421},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000911},  !- Handle
  {00000000-0000-0000-0101-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000422},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000912},  !- Handle
  {00000000-0000-0000-0048-000000000422},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000913},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000423},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000914},  !- Handle
  {00000000-0000-0000-0048-000000000423},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000915},  !- Handle
  {00000000-0000-0000-0101-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000424},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000916},  !- Handle
  {00000000-0000-0000-0048-000000000424},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000917},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000442},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000918},  !- Handle
  {00000000-0000-0000-0048-000000000442},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000919},  !- Handle
  {00000000-0000-0000-0101-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000443},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000920},  !- Handle
  {00000000-0000-0000-0048-000000000443},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000921},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000444},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000922},  !- Handle
  {00000000-0000-0000-0048-000000000444},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000923},  !- Handle
  {00000000-0000-0000-0101-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000445},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000924},  !- Handle
  {00000000-0000-0000-0048-000000000445},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000925},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000446},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000926},  !- Handle
  {00000000-0000-0000-0048-000000000446},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000927},  !- Handle
  {00000000-0000-0000-0101-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000447},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000928},  !- Handle
  {00000000-0000-0000-0048-000000000447},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000929},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000448},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000930},  !- Handle
  {00000000-0000-0000-0048-000000000448},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000931},  !- Handle
  {00000000-0000-0000-0101-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000449},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000932},  !- Handle
  {00000000-0000-0000-0048-000000000449},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  13;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000933},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000450},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000934},  !- Handle
  {00000000-0000-0000-0048-000000000450},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000935},  !- Handle
  {00000000-0000-0000-0101-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000451},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000936},  !- Handle
  {00000000-0000-0000-0048-000000000451},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  14;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000937},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  15,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000452},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000938},  !- Handle
  {00000000-0000-0000-0048-000000000452},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000939},  !- Handle
  {00000000-0000-0000-0101-000000000012},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000453},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000940},  !- Handle
  {00000000-0000-0000-0048-000000000453},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000941},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  16,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000454},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000942},  !- Handle
  {00000000-0000-0000-0048-000000000454},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000943},  !- Handle
  {00000000-0000-0000-0101-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000455},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000944},  !- Handle
  {00000000-0000-0000-0048-000000000455},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  16;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000945},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000456},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000946},  !- Handle
  {00000000-0000-0000-0048-000000000456},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000947},  !- Handle
  {00000000-0000-0000-0101-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000457},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000948},  !- Handle
  {00000000-0000-0000-0048-000000000457},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  17;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000949},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  18,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000458},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000950},  !- Handle
  {00000000-0000-0000-0048-000000000458},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000951},  !- Handle
  {00000000-0000-0000-0101-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000459},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000952},  !- Handle
  {00000000-0000-0000-0048-000000000459},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000953},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  19,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000460},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000954},  !- Handle
  {00000000-0000-0000-0048-000000000460},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000955},  !- Handle
  {00000000-0000-0000-0101-000000000016},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000461},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000956},  !- Handle
  {00000000-0000-0000-0048-000000000461},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  19;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000957},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  20,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000462},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000958},  !- Handle
  {00000000-0000-0000-0048-000000000462},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000959},  !- Handle
  {00000000-0000-0000-0101-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000463},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000960},  !- Handle
  {00000000-0000-0000-0048-000000000463},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  20;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000961},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  21,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000464},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000962},  !- Handle
  {00000000-0000-0000-0048-000000000464},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000963},  !- Handle
  {00000000-0000-0000-0101-000000000018},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000465},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000964},  !- Handle
  {00000000-0000-0000-0048-000000000465},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  21;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000965},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  22,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000466},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000966},  !- Handle
  {00000000-0000-0000-0048-000000000466},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000967},  !- Handle
  {00000000-0000-0000-0101-000000000019},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000467},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000968},  !- Handle
  {00000000-0000-0000-0048-000000000467},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  22;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000969},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  23,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000468},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000970},  !- Handle
  {00000000-0000-0000-0048-000000000468},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000971},  !- Handle
  {00000000-0000-0000-0101-000000000020},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000469},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000972},  !- Handle
  {00000000-0000-0000-0048-000000000469},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  23;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000973},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  24,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000470},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000974},  !- Handle
  {00000000-0000-0000-0048-000000000470},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000975},  !- Handle
  {00000000-0000-0000-0101-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000471},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000976},  !- Handle
  {00000000-0000-0000-0048-000000000471},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  24;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000977},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  25,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000472},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000978},  !- Handle
  {00000000-0000-0000-0048-000000000472},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000979},  !- Handle
  {00000000-0000-0000-0101-000000000022},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000473},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000980},  !- Handle
  {00000000-0000-0000-0048-000000000473},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  25;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000981},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  26,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000474},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000982},  !- Handle
  {00000000-0000-0000-0048-000000000474},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000983},  !- Handle
  {00000000-0000-0000-0101-000000000023},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000475},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000984},  !- Handle
  {00000000-0000-0000-0048-000000000475},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  26;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000985},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  27,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000476},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000986},  !- Handle
  {00000000-0000-0000-0048-000000000476},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000987},  !- Handle
  {00000000-0000-0000-0101-000000000024},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000477},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000988},  !- Handle
  {00000000-0000-0000-0048-000000000477},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  27;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000989},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  28,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000478},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000990},  !- Handle
  {00000000-0000-0000-0048-000000000478},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000991},  !- Handle
  {00000000-0000-0000-0101-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000479},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000992},  !- Handle
  {00000000-0000-0000-0048-000000000479},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  28;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000993},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  29,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000480},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000994},  !- Handle
  {00000000-0000-0000-0048-000000000480},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000995},  !- Handle
  {00000000-0000-0000-0101-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000481},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000996},  !- Handle
  {00000000-0000-0000-0048-000000000481},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  29;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000997},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  30,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000482},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000998},  !- Handle
  {00000000-0000-0000-0048-000000000482},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000999},  !- Handle
  {00000000-0000-0000-0101-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000483},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001000},  !- Handle
  {00000000-0000-0000-0048-000000000483},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  30;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001001},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  31,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000484},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001002},  !- Handle
  {00000000-0000-0000-0048-000000000484},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001003},  !- Handle
  {00000000-0000-0000-0101-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000485},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001004},  !- Handle
  {00000000-0000-0000-0048-000000000485},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001005},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000486},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001006},  !- Handle
  {00000000-0000-0000-0048-000000000486},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001007},  !- Handle
  {00000000-0000-0000-0101-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000487},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001008},  !- Handle
  {00000000-0000-0000-0048-000000000487},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  32;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001009},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  33,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000488},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001010},  !- Handle
  {00000000-0000-0000-0048-000000000488},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001011},  !- Handle
  {00000000-0000-0000-0101-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000489},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001012},  !- Handle
  {00000000-0000-0000-0048-000000000489},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  33;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001013},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  34,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000490},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001014},  !- Handle
  {00000000-0000-0000-0048-000000000490},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001015},  !- Handle
  {00000000-0000-0000-0101-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000491},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001016},  !- Handle
  {00000000-0000-0000-0048-000000000491},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  34;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001017},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  35,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000492},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001018},  !- Handle
  {00000000-0000-0000-0048-000000000492},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001019},  !- Handle
  {00000000-0000-0000-0101-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000493},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001020},  !- Handle
  {00000000-0000-0000-0048-000000000493},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  35;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001021},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  36,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000494},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001022},  !- Handle
  {00000000-0000-0000-0048-000000000494},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001023},  !- Handle
  {00000000-0000-0000-0101-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000495},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001024},  !- Handle
  {00000000-0000-0000-0048-000000000495},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  36;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001025},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  37,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000496},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001026},  !- Handle
  {00000000-0000-0000-0048-000000000496},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001027},  !- Handle
  {00000000-0000-0000-0101-000000000034},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000497},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001028},  !- Handle
  {00000000-0000-0000-0048-000000000497},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  37;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001029},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  38,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000498},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001030},  !- Handle
  {00000000-0000-0000-0048-000000000498},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001031},  !- Handle
  {00000000-0000-0000-0101-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000499},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001032},  !- Handle
  {00000000-0000-0000-0048-000000000499},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  38;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001033},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  39,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000500},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001034},  !- Handle
  {00000000-0000-0000-0048-000000000500},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001035},  !- Handle
  {00000000-0000-0000-0101-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000501},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001036},  !- Handle
  {00000000-0000-0000-0048-000000000501},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  39;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001037},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  40,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000502},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001038},  !- Handle
  {00000000-0000-0000-0048-000000000502},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001039},  !- Handle
  {00000000-0000-0000-0101-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000503},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001040},  !- Handle
  {00000000-0000-0000-0048-000000000503},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  40;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001041},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  41,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000504},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001042},  !- Handle
  {00000000-0000-0000-0048-000000000504},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000038},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001043},  !- Handle
  {00000000-0000-0000-0101-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000505},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001044},  !- Handle
  {00000000-0000-0000-0048-000000000505},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  41;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001045},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  42,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000506},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001046},  !- Handle
  {00000000-0000-0000-0048-000000000506},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000039},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001047},  !- Handle
  {00000000-0000-0000-0101-000000000039},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000507},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001048},  !- Handle
  {00000000-0000-0000-0048-000000000507},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  42;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001049},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  43,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000508},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001050},  !- Handle
  {00000000-0000-0000-0048-000000000508},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001051},  !- Handle
  {00000000-0000-0000-0101-000000000040},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000509},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001052},  !- Handle
  {00000000-0000-0000-0048-000000000509},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  43;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001053},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  44,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000510},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001054},  !- Handle
  {00000000-0000-0000-0048-000000000510},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000041},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001055},  !- Handle
  {00000000-0000-0000-0101-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000511},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001056},  !- Handle
  {00000000-0000-0000-0048-000000000511},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  44;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001057},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  45,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000512},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001058},  !- Handle
  {00000000-0000-0000-0048-000000000512},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000042},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001059},  !- Handle
  {00000000-0000-0000-0101-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000513},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001060},  !- Handle
  {00000000-0000-0000-0048-000000000513},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  45;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001061},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  46,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000514},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001062},  !- Handle
  {00000000-0000-0000-0048-000000000514},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001063},  !- Handle
  {00000000-0000-0000-0101-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000515},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001064},  !- Handle
  {00000000-0000-0000-0048-000000000515},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  46;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001065},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  47,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000516},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001066},  !- Handle
  {00000000-0000-0000-0048-000000000516},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001067},  !- Handle
  {00000000-0000-0000-0101-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000517},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001068},  !- Handle
  {00000000-0000-0000-0048-000000000517},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  47;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001069},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  48,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000518},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001070},  !- Handle
  {00000000-0000-0000-0048-000000000518},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000045},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001071},  !- Handle
  {00000000-0000-0000-0101-000000000045},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000519},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001072},  !- Handle
  {00000000-0000-0000-0048-000000000519},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  48;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001073},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  49,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000520},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001074},  !- Handle
  {00000000-0000-0000-0048-000000000520},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001075},  !- Handle
  {00000000-0000-0000-0101-000000000046},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000521},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001076},  !- Handle
  {00000000-0000-0000-0048-000000000521},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  49;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001077},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  50,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000522},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001078},  !- Handle
  {00000000-0000-0000-0048-000000000522},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000047},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001079},  !- Handle
  {00000000-0000-0000-0101-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000523},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001080},  !- Handle
  {00000000-0000-0000-0048-000000000523},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  50;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001081},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  51,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000524},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001082},  !- Handle
  {00000000-0000-0000-0048-000000000524},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000048},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001083},  !- Handle
  {00000000-0000-0000-0101-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000525},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001084},  !- Handle
  {00000000-0000-0000-0048-000000000525},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  51;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001085},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  52,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000526},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001086},  !- Handle
  {00000000-0000-0000-0048-000000000526},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001087},  !- Handle
  {00000000-0000-0000-0101-000000000049},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000527},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001088},  !- Handle
  {00000000-0000-0000-0048-000000000527},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  52;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001089},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  53,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000528},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001090},  !- Handle
  {00000000-0000-0000-0048-000000000528},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000050},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001091},  !- Handle
  {00000000-0000-0000-0101-000000000050},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000529},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001092},  !- Handle
  {00000000-0000-0000-0048-000000000529},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  53;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001093},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  54,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000530},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001094},  !- Handle
  {00000000-0000-0000-0048-000000000530},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000051},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001095},  !- Handle
  {00000000-0000-0000-0101-000000000051},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000531},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001096},  !- Handle
  {00000000-0000-0000-0048-000000000531},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  54;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001097},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  55,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000532},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001098},  !- Handle
  {00000000-0000-0000-0048-000000000532},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001099},  !- Handle
  {00000000-0000-0000-0101-000000000052},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000533},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001100},  !- Handle
  {00000000-0000-0000-0048-000000000533},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  55;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001101},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  56,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000534},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001102},  !- Handle
  {00000000-0000-0000-0048-000000000534},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000053},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001103},  !- Handle
  {00000000-0000-0000-0101-000000000053},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000535},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001104},  !- Handle
  {00000000-0000-0000-0048-000000000535},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  56;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001105},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  57,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000536},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001106},  !- Handle
  {00000000-0000-0000-0048-000000000536},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000054},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001107},  !- Handle
  {00000000-0000-0000-0101-000000000054},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000537},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001108},  !- Handle
  {00000000-0000-0000-0048-000000000537},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  57;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001109},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  58,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000538},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001110},  !- Handle
  {00000000-0000-0000-0048-000000000538},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000055},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001111},  !- Handle
  {00000000-0000-0000-0101-000000000055},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000539},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001112},  !- Handle
  {00000000-0000-0000-0048-000000000539},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  58;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001113},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  59,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000540},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001114},  !- Handle
  {00000000-0000-0000-0048-000000000540},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000056},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001115},  !- Handle
  {00000000-0000-0000-0101-000000000056},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000541},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001116},  !- Handle
  {00000000-0000-0000-0048-000000000541},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  59;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001117},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  60,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000542},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001118},  !- Handle
  {00000000-0000-0000-0048-000000000542},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000057},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001119},  !- Handle
  {00000000-0000-0000-0101-000000000057},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000543},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001120},  !- Handle
  {00000000-0000-0000-0048-000000000543},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  60;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001121},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  61,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000544},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001122},  !- Handle
  {00000000-0000-0000-0048-000000000544},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000058},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001123},  !- Handle
  {00000000-0000-0000-0101-000000000058},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000545},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001124},  !- Handle
  {00000000-0000-0000-0048-000000000545},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  61;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001125},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  62,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000546},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001126},  !- Handle
  {00000000-0000-0000-0048-000000000546},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000059},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001127},  !- Handle
  {00000000-0000-0000-0101-000000000059},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000547},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001128},  !- Handle
  {00000000-0000-0000-0048-000000000547},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  62;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001129},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  63,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000548},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001130},  !- Handle
  {00000000-0000-0000-0048-000000000548},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000060},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001131},  !- Handle
  {00000000-0000-0000-0101-000000000060},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000549},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001132},  !- Handle
  {00000000-0000-0000-0048-000000000549},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  63;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001133},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  64,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000550},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001134},  !- Handle
  {00000000-0000-0000-0048-000000000550},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0101-000000000061},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001135},  !- Handle
  {00000000-0000-0000-0101-000000000061},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000551},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001136},  !- Handle
  {00000000-0000-0000-0048-000000000551},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  64;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001137},  !- Handle
  {00000000-0000-0000-0048-000000000564},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001138},  !- Handle
  {00000000-0000-0000-0043-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000568},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001139},  !- Handle
  {00000000-0000-0000-0048-000000000568},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001140},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000569},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001141},  !- Handle
  {00000000-0000-0000-0048-000000000569},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001142},  !- Handle
  {00000000-0000-0000-0043-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000565},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001143},  !- Handle
  {00000000-0000-0000-0048-000000000580},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001144},  !- Handle
  {00000000-0000-0000-0043-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000586},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001145},  !- Handle
  {00000000-0000-0000-0048-000000000586},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000005},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001146},  !- Handle
  {00000000-0000-0000-0003-000000000005},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000587},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001147},  !- Handle
  {00000000-0000-0000-0048-000000000587},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001148},  !- Handle
  {00000000-0000-0000-0043-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000581},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001149},  !- Handle
  {00000000-0000-0000-0048-000000000573},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001150},  !- Handle
  {00000000-0000-0000-0043-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000584},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001151},  !- Handle
  {00000000-0000-0000-0048-000000000584},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000006},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001152},  !- Handle
  {00000000-0000-0000-0003-000000000006},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000585},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001153},  !- Handle
  {00000000-0000-0000-0048-000000000585},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001154},  !- Handle
  {00000000-0000-0000-0043-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000574},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001155},  !- Handle
  {00000000-0000-0000-0048-000000000598},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001156},  !- Handle
  {00000000-0000-0000-0043-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000604},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001157},  !- Handle
  {00000000-0000-0000-0048-000000000604},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001158},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000605},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001159},  !- Handle
  {00000000-0000-0000-0048-000000000605},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000005},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001160},  !- Handle
  {00000000-0000-0000-0043-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000599},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001161},  !- Handle
  {00000000-0000-0000-0048-000000000591},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001162},  !- Handle
  {00000000-0000-0000-0043-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000602},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001163},  !- Handle
  {00000000-0000-0000-0048-000000000602},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001164},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000603},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001165},  !- Handle
  {00000000-0000-0000-0048-000000000603},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001166},  !- Handle
  {00000000-0000-0000-0043-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000592},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001167},  !- Handle
  {00000000-0000-0000-0048-000000000609},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000006},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001168},  !- Handle
  {00000000-0000-0000-0043-000000000006},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000613},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001169},  !- Handle
  {00000000-0000-0000-0048-000000000613},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001170},  !- Handle
  {00000000-0000-0000-0003-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000614},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001171},  !- Handle
  {00000000-0000-0000-0048-000000000614},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000006},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000001172},  !- Handle
  {00000000-0000-0000-0043-000000000006},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0048-000000000610},  !- Target Object
  2;                                       !- Inlet Port

OS:Connector:Mixer,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  Connector Mixer 1,                       !- Name
  {00000000-0000-0000-0018-000000000111},  !- Outlet Branch Name
  {00000000-0000-0000-0018-000000000102},  !- Inlet Branch Name 1
  {00000000-0000-0000-0018-000000000106},  !- Inlet Branch Name 2
  {00000000-0000-0000-0018-000000000110};  !- Inlet Branch Name 3

OS:Connector:Mixer,
  {00000000-0000-0000-0019-000000000002},  !- Handle
  Connector Mixer 2,                       !- Name
  {00000000-0000-0000-0018-000000000095},  !- Outlet Branch Name
  {00000000-0000-0000-0018-000000000130},  !- Inlet Branch Name 1
  {00000000-0000-0000-0018-000000000140},  !- Inlet Branch Name 2
  {00000000-0000-0000-0018-000000000150},  !- Inlet Branch Name 3
  {00000000-0000-0000-0018-000000000160},  !- Inlet Branch Name 4
  {00000000-0000-0000-0018-000000000170},  !- Inlet Branch Name 5
  {00000000-0000-0000-0018-000000000180},  !- Inlet Branch Name 6
  {00000000-0000-0000-0018-000000000190},  !- Inlet Branch Name 7
  {00000000-0000-0000-0018-000000000200},  !- Inlet Branch Name 8
  {00000000-0000-0000-0018-000000000210},  !- Inlet Branch Name 9
  {00000000-0000-0000-0018-000000000220},  !- Inlet Branch Name 10
  {00000000-0000-0000-0018-000000000230},  !- Inlet Branch Name 11
  {00000000-0000-0000-0018-000000000240},  !- Inlet Branch Name 12
  {00000000-0000-0000-0018-000000000250},  !- Inlet Branch Name 13
  {00000000-0000-0000-0018-000000000260},  !- Inlet Branch Name 14
  {00000000-0000-0000-0018-000000000270},  !- Inlet Branch Name 15
  {00000000-0000-0000-0018-000000000280},  !- Inlet Branch Name 16
  {00000000-0000-0000-0018-000000000290},  !- Inlet Branch Name 17
  {00000000-0000-0000-0018-000000000300},  !- Inlet Branch Name 18
  {00000000-0000-0000-0018-000000000310},  !- Inlet Branch Name 19
  {00000000-0000-0000-0018-000000000320},  !- Inlet Branch Name 20
  {00000000-0000-0000-0018-000000000330},  !- Inlet Branch Name 21
  {00000000-0000-0000-0018-000000000340},  !- Inlet Branch Name 22
  {00000000-0000-0000-0018-000000000350},  !- Inlet Branch Name 23
  {00000000-0000-0000-0018-000000000360},  !- Inlet Branch Name 24
  {00000000-0000-0000-0018-000000000370},  !- Inlet Branch Name 25
  {00000000-0000-0000-0018-000000000380},  !- Inlet Branch Name 26
  {00000000-0000-0000-0018-000000000390},  !- Inlet Branch Name 27
  {00000000-0000-0000-0018-000000000400},  !- Inlet Branch Name 28
  {00000000-0000-0000-0018-000000000410},  !- Inlet Branch Name 29
  {00000000-0000-0000-0018-000000000420},  !- Inlet Branch Name 30
  {00000000-0000-0000-0018-000000000430},  !- Inlet Branch Name 31
  {00000000-0000-0000-0018-000000000440},  !- Inlet Branch Name 32
  {00000000-0000-0000-0018-000000000450},  !- Inlet Branch Name 33
  {00000000-0000-0000-0018-000000000460},  !- Inlet Branch Name 34
  {00000000-0000-0000-0018-000000000470},  !- Inlet Branch Name 35
  {00000000-0000-0000-0018-000000000480},  !- Inlet Branch Name 36
  {00000000-0000-0000-0018-000000000490},  !- Inlet Branch Name 37
  {00000000-0000-0000-0018-000000000500},  !- Inlet Branch Name 38
  {00000000-0000-0000-0018-000000000510},  !- Inlet Branch Name 39
  {00000000-0000-0000-0018-000000000520},  !- Inlet Branch Name 40
  {00000000-0000-0000-0018-000000000530},  !- Inlet Branch Name 41
  {00000000-0000-0000-0018-000000000540},  !- Inlet Branch Name 42
  {00000000-0000-0000-0018-000000000550},  !- Inlet Branch Name 43
  {00000000-0000-0000-0018-000000000560},  !- Inlet Branch Name 44
  {00000000-0000-0000-0018-000000000570},  !- Inlet Branch Name 45
  {00000000-0000-0000-0018-000000000580},  !- Inlet Branch Name 46
  {00000000-0000-0000-0018-000000000590},  !- Inlet Branch Name 47
  {00000000-0000-0000-0018-000000000600},  !- Inlet Branch Name 48
  {00000000-0000-0000-0018-000000000610},  !- Inlet Branch Name 49
  {00000000-0000-0000-0018-000000000620},  !- Inlet Branch Name 50
  {00000000-0000-0000-0018-000000000630},  !- Inlet Branch Name 51
  {00000000-0000-0000-0018-000000000640},  !- Inlet Branch Name 52
  {00000000-0000-0000-0018-000000000650},  !- Inlet Branch Name 53
  {00000000-0000-0000-0018-000000000676},  !- Inlet Branch Name 54
  {00000000-0000-0000-0018-000000000686},  !- Inlet Branch Name 55
  {00000000-0000-0000-0018-000000000712},  !- Inlet Branch Name 56
  {00000000-0000-0000-0018-000000000722},  !- Inlet Branch Name 57
  {00000000-0000-0000-0018-000000000732},  !- Inlet Branch Name 58
  {00000000-0000-0000-0018-000000000758},  !- Inlet Branch Name 59
  {00000000-0000-0000-0018-000000000768},  !- Inlet Branch Name 60
  {00000000-0000-0000-0018-000000000778},  !- Inlet Branch Name 61
  {00000000-0000-0000-0018-000000000788},  !- Inlet Branch Name 62
  {00000000-0000-0000-0018-000000000798},  !- Inlet Branch Name 63
  {00000000-0000-0000-0018-000000000824},  !- Inlet Branch Name 64
  {00000000-0000-0000-0018-000000000834},  !- Inlet Branch Name 65
  {00000000-0000-0000-0018-000000000860};  !- Inlet Branch Name 66

OS:Connector:Mixer,
  {00000000-0000-0000-0019-000000000003},  !- Handle
  Connector Mixer 3,                       !- Name
  {00000000-0000-0000-0018-000000000887},  !- Outlet Branch Name
  {00000000-0000-0000-0018-000000000879},  !- Inlet Branch Name 1
  {00000000-0000-0000-0018-000000000883};  !- Inlet Branch Name 2

OS:Connector:Mixer,
  {00000000-0000-0000-0019-000000000004},  !- Handle
  Connector Mixer 4,                       !- Name
  {00000000-0000-0000-0018-000000000890},  !- Outlet Branch Name
  {00000000-0000-0000-0018-000000000886},  !- Inlet Branch Name 1
  {00000000-0000-0000-0018-000000000896},  !- Inlet Branch Name 2
  {00000000-0000-0000-0018-000000000900},  !- Inlet Branch Name 3
  {00000000-0000-0000-0018-000000000904},  !- Inlet Branch Name 4
  {00000000-0000-0000-0018-000000000908},  !- Inlet Branch Name 5
  {00000000-0000-0000-0018-000000000912},  !- Inlet Branch Name 6
  {00000000-0000-0000-0018-000000000916},  !- Inlet Branch Name 7
  {00000000-0000-0000-0018-000000000920},  !- Inlet Branch Name 8
  {00000000-0000-0000-0018-000000000924},  !- Inlet Branch Name 9
  {00000000-0000-0000-0018-000000000928},  !- Inlet Branch Name 10
  {00000000-0000-0000-0018-000000000932},  !- Inlet Branch Name 11
  {00000000-0000-0000-0018-000000000936},  !- Inlet Branch Name 12
  {00000000-0000-0000-0018-000000000940},  !- Inlet Branch Name 13
  {00000000-0000-0000-0018-000000000944},  !- Inlet Branch Name 14
  {00000000-0000-0000-0018-000000000948},  !- Inlet Branch Name 15
  {00000000-0000-0000-0018-000000000952},  !- Inlet Branch Name 16
  {00000000-0000-0000-0018-000000000956},  !- Inlet Branch Name 17
  {00000000-0000-0000-0018-000000000960},  !- Inlet Branch Name 18
  {00000000-0000-0000-0018-000000000964},  !- Inlet Branch Name 19
  {00000000-0000-0000-0018-000000000968},  !- Inlet Branch Name 20
  {00000000-0000-0000-0018-000000000972},  !- Inlet Branch Name 21
  {00000000-0000-0000-0018-000000000976},  !- Inlet Branch Name 22
  {00000000-0000-0000-0018-000000000980},  !- Inlet Branch Name 23
  {00000000-0000-0000-0018-000000000984},  !- Inlet Branch Name 24
  {00000000-0000-0000-0018-000000000988},  !- Inlet Branch Name 25
  {00000000-0000-0000-0018-000000000992},  !- Inlet Branch Name 26
  {00000000-0000-0000-0018-000000000996},  !- Inlet Branch Name 27
  {00000000-0000-0000-0018-000000001000},  !- Inlet Branch Name 28
  {00000000-0000-0000-0018-000000001004},  !- Inlet Branch Name 29
  {00000000-0000-0000-0018-000000001008},  !- Inlet Branch Name 30
  {00000000-0000-0000-0018-000000001012},  !- Inlet Branch Name 31
  {00000000-0000-0000-0018-000000001016},  !- Inlet Branch Name 32
  {00000000-0000-0000-0018-000000001020},  !- Inlet Branch Name 33
  {00000000-0000-0000-0018-000000001024},  !- Inlet Branch Name 34
  {00000000-0000-0000-0018-000000001028},  !- Inlet Branch Name 35
  {00000000-0000-0000-0018-000000001032},  !- Inlet Branch Name 36
  {00000000-0000-0000-0018-000000001036},  !- Inlet Branch Name 37
  {00000000-0000-0000-0018-000000001040},  !- Inlet Branch Name 38
  {00000000-0000-0000-0018-000000001044},  !- Inlet Branch Name 39
  {00000000-0000-0000-0018-000000001048},  !- Inlet Branch Name 40
  {00000000-0000-0000-0018-000000001052},  !- Inlet Branch Name 41
  {00000000-0000-0000-0018-000000001056},  !- Inlet Branch Name 42
  {00000000-0000-0000-0018-000000001060},  !- Inlet Branch Name 43
  {00000000-0000-0000-0018-000000001064},  !- Inlet Branch Name 44
  {00000000-0000-0000-0018-000000001068},  !- Inlet Branch Name 45
  {00000000-0000-0000-0018-000000001072},  !- Inlet Branch Name 46
  {00000000-0000-0000-0018-000000001076},  !- Inlet Branch Name 47
  {00000000-0000-0000-0018-000000001080},  !- Inlet Branch Name 48
  {00000000-0000-0000-0018-000000001084},  !- Inlet Branch Name 49
  {00000000-0000-0000-0018-000000001088},  !- Inlet Branch Name 50
  {00000000-0000-0000-0018-000000001092},  !- Inlet Branch Name 51
  {00000000-0000-0000-0018-000000001096},  !- Inlet Branch Name 52
  {00000000-0000-0000-0018-000000001100},  !- Inlet Branch Name 53
  {00000000-0000-0000-0018-000000001104},  !- Inlet Branch Name 54
  {00000000-0000-0000-0018-000000001108},  !- Inlet Branch Name 55
  {00000000-0000-0000-0018-000000001112},  !- Inlet Branch Name 56
  {00000000-0000-0000-0018-000000001116},  !- Inlet Branch Name 57
  {00000000-0000-0000-0018-000000001120},  !- Inlet Branch Name 58
  {00000000-0000-0000-0018-000000001124},  !- Inlet Branch Name 59
  {00000000-0000-0000-0018-000000001128},  !- Inlet Branch Name 60
  {00000000-0000-0000-0018-000000001132},  !- Inlet Branch Name 61
  {00000000-0000-0000-0018-000000001136};  !- Inlet Branch Name 62

OS:Connector:Splitter,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  Connector Splitter 1,                    !- Name
  {00000000-0000-0000-0018-000000000099},  !- Inlet Branch Name
  {00000000-0000-0000-0018-000000000090},  !- Outlet Branch Name 1
  {00000000-0000-0000-0018-000000000103},  !- Outlet Branch Name 2
  {00000000-0000-0000-0018-000000000107};  !- Outlet Branch Name 3

OS:Connector:Splitter,
  {00000000-0000-0000-0020-000000000002},  !- Handle
  Connector Splitter 2,                    !- Name
  {00000000-0000-0000-0018-000000000093},  !- Inlet Branch Name
  {00000000-0000-0000-0018-000000000094},  !- Outlet Branch Name 1
  {00000000-0000-0000-0018-000000000137},  !- Outlet Branch Name 2
  {00000000-0000-0000-0018-000000000147},  !- Outlet Branch Name 3
  {00000000-0000-0000-0018-000000000157},  !- Outlet Branch Name 4
  {00000000-0000-0000-0018-000000000167},  !- Outlet Branch Name 5
  {00000000-0000-0000-0018-000000000177},  !- Outlet Branch Name 6
  {00000000-0000-0000-0018-000000000187},  !- Outlet Branch Name 7
  {00000000-0000-0000-0018-000000000197},  !- Outlet Branch Name 8
  {00000000-0000-0000-0018-000000000207},  !- Outlet Branch Name 9
  {00000000-0000-0000-0018-000000000217},  !- Outlet Branch Name 10
  {00000000-0000-0000-0018-000000000227},  !- Outlet Branch Name 11
  {00000000-0000-0000-0018-000000000237},  !- Outlet Branch Name 12
  {00000000-0000-0000-0018-000000000247},  !- Outlet Branch Name 13
  {00000000-0000-0000-0018-000000000257},  !- Outlet Branch Name 14
  {00000000-0000-0000-0018-000000000267},  !- Outlet Branch Name 15
  {00000000-0000-0000-0018-000000000277},  !- Outlet Branch Name 16
  {00000000-0000-0000-0018-000000000287},  !- Outlet Branch Name 17
  {00000000-0000-0000-0018-000000000297},  !- Outlet Branch Name 18
  {00000000-0000-0000-0018-000000000307},  !- Outlet Branch Name 19
  {00000000-0000-0000-0018-000000000317},  !- Outlet Branch Name 20
  {00000000-0000-0000-0018-000000000327},  !- Outlet Branch Name 21
  {00000000-0000-0000-0018-000000000337},  !- Outlet Branch Name 22
  {00000000-0000-0000-0018-000000000347},  !- Outlet Branch Name 23
  {00000000-0000-0000-0018-000000000357},  !- Outlet Branch Name 24
  {00000000-0000-0000-0018-000000000367},  !- Outlet Branch Name 25
  {00000000-0000-0000-0018-000000000377},  !- Outlet Branch Name 26
  {00000000-0000-0000-0018-000000000387},  !- Outlet Branch Name 27
  {00000000-0000-0000-0018-000000000397},  !- Outlet Branch Name 28
  {00000000-0000-0000-0018-000000000407},  !- Outlet Branch Name 29
  {00000000-0000-0000-0018-000000000417},  !- Outlet Branch Name 30
  {00000000-0000-0000-0018-000000000427},  !- Outlet Branch Name 31
  {00000000-0000-0000-0018-000000000437},  !- Outlet Branch Name 32
  {00000000-0000-0000-0018-000000000447},  !- Outlet Branch Name 33
  {00000000-0000-0000-0018-000000000457},  !- Outlet Branch Name 34
  {00000000-0000-0000-0018-000000000467},  !- Outlet Branch Name 35
  {00000000-0000-0000-0018-000000000477},  !- Outlet Branch Name 36
  {00000000-0000-0000-0018-000000000487},  !- Outlet Branch Name 37
  {00000000-0000-0000-0018-000000000497},  !- Outlet Branch Name 38
  {00000000-0000-0000-0018-000000000507},  !- Outlet Branch Name 39
  {00000000-0000-0000-0018-000000000517},  !- Outlet Branch Name 40
  {00000000-0000-0000-0018-000000000527},  !- Outlet Branch Name 41
  {00000000-0000-0000-0018-000000000537},  !- Outlet Branch Name 42
  {00000000-0000-0000-0018-000000000547},  !- Outlet Branch Name 43
  {00000000-0000-0000-0018-000000000557},  !- Outlet Branch Name 44
  {00000000-0000-0000-0018-000000000567},  !- Outlet Branch Name 45
  {00000000-0000-0000-0018-000000000577},  !- Outlet Branch Name 46
  {00000000-0000-0000-0018-000000000587},  !- Outlet Branch Name 47
  {00000000-0000-0000-0018-000000000597},  !- Outlet Branch Name 48
  {00000000-0000-0000-0018-000000000607},  !- Outlet Branch Name 49
  {00000000-0000-0000-0018-000000000617},  !- Outlet Branch Name 50
  {00000000-0000-0000-0018-000000000627},  !- Outlet Branch Name 51
  {00000000-0000-0000-0018-000000000637},  !- Outlet Branch Name 52
  {00000000-0000-0000-0018-000000000647},  !- Outlet Branch Name 53
  {00000000-0000-0000-0018-000000000673},  !- Outlet Branch Name 54
  {00000000-0000-0000-0018-000000000683},  !- Outlet Branch Name 55
  {00000000-0000-0000-0018-000000000709},  !- Outlet Branch Name 56
  {00000000-0000-0000-0018-000000000719},  !- Outlet Branch Name 57
  {00000000-0000-0000-0018-000000000729},  !- Outlet Branch Name 58
  {00000000-0000-0000-0018-000000000755},  !- Outlet Branch Name 59
  {00000000-0000-0000-0018-000000000765},  !- Outlet Branch Name 60
  {00000000-0000-0000-0018-000000000775},  !- Outlet Branch Name 61
  {00000000-0000-0000-0018-000000000785},  !- Outlet Branch Name 62
  {00000000-0000-0000-0018-000000000795},  !- Outlet Branch Name 63
  {00000000-0000-0000-0018-000000000821},  !- Outlet Branch Name 64
  {00000000-0000-0000-0018-000000000831},  !- Outlet Branch Name 65
  {00000000-0000-0000-0018-000000000857};  !- Outlet Branch Name 66

OS:Connector:Splitter,
  {00000000-0000-0000-0020-000000000003},  !- Handle
  Connector Splitter 3,                    !- Name
  {00000000-0000-0000-0018-000000000876},  !- Inlet Branch Name
  {00000000-0000-0000-0018-000000000868},  !- Outlet Branch Name 1
  {00000000-0000-0000-0018-000000000880};  !- Outlet Branch Name 2

OS:Connector:Splitter,
  {00000000-0000-0000-0020-000000000004},  !- Handle
  Connector Splitter 4,                    !- Name
  {00000000-0000-0000-0018-000000000871},  !- Inlet Branch Name
  {00000000-0000-0000-0018-000000000872},  !- Outlet Branch Name 1
  {00000000-0000-0000-0018-000000000893},  !- Outlet Branch Name 2
  {00000000-0000-0000-0018-000000000897},  !- Outlet Branch Name 3
  {00000000-0000-0000-0018-000000000901},  !- Outlet Branch Name 4
  {00000000-0000-0000-0018-000000000905},  !- Outlet Branch Name 5
  {00000000-0000-0000-0018-000000000909},  !- Outlet Branch Name 6
  {00000000-0000-0000-0018-000000000913},  !- Outlet Branch Name 7
  {00000000-0000-0000-0018-000000000917},  !- Outlet Branch Name 8
  {00000000-0000-0000-0018-000000000921},  !- Outlet Branch Name 9
  {00000000-0000-0000-0018-000000000925},  !- Outlet Branch Name 10
  {00000000-0000-0000-0018-000000000929},  !- Outlet Branch Name 11
  {00000000-0000-0000-0018-000000000933},  !- Outlet Branch Name 12
  {00000000-0000-0000-0018-000000000937},  !- Outlet Branch Name 13
  {00000000-0000-0000-0018-000000000941},  !- Outlet Branch Name 14
  {00000000-0000-0000-0018-000000000945},  !- Outlet Branch Name 15
  {00000000-0000-0000-0018-000000000949},  !- Outlet Branch Name 16
  {00000000-0000-0000-0018-000000000953},  !- Outlet Branch Name 17
  {00000000-0000-0000-0018-000000000957},  !- Outlet Branch Name 18
  {00000000-0000-0000-0018-000000000961},  !- Outlet Branch Name 19
  {00000000-0000-0000-0018-000000000965},  !- Outlet Branch Name 20
  {00000000-0000-0000-0018-000000000969},  !- Outlet Branch Name 21
  {00000000-0000-0000-0018-000000000973},  !- Outlet Branch Name 22
  {00000000-0000-0000-0018-000000000977},  !- Outlet Branch Name 23
  {00000000-0000-0000-0018-000000000981},  !- Outlet Branch Name 24
  {00000000-0000-0000-0018-000000000985},  !- Outlet Branch Name 25
  {00000000-0000-0000-0018-000000000989},  !- Outlet Branch Name 26
  {00000000-0000-0000-0018-000000000993},  !- Outlet Branch Name 27
  {00000000-0000-0000-0018-000000000997},  !- Outlet Branch Name 28
  {00000000-0000-0000-0018-000000001001},  !- Outlet Branch Name 29
  {00000000-0000-0000-0018-000000001005},  !- Outlet Branch Name 30
  {00000000-0000-0000-0018-000000001009},  !- Outlet Branch Name 31
  {00000000-0000-0000-0018-000000001013},  !- Outlet Branch Name 32
  {00000000-0000-0000-0018-000000001017},  !- Outlet Branch Name 33
  {00000000-0000-0000-0018-000000001021},  !- Outlet Branch Name 34
  {00000000-0000-0000-0018-000000001025},  !- Outlet Branch Name 35
  {00000000-0000-0000-0018-000000001029},  !- Outlet Branch Name 36
  {00000000-0000-0000-0018-000000001033},  !- Outlet Branch Name 37
  {00000000-0000-0000-0018-000000001037},  !- Outlet Branch Name 38
  {00000000-0000-0000-0018-000000001041},  !- Outlet Branch Name 39
  {00000000-0000-0000-0018-000000001045},  !- Outlet Branch Name 40
  {00000000-0000-0000-0018-000000001049},  !- Outlet Branch Name 41
  {00000000-0000-0000-0018-000000001053},  !- Outlet Branch Name 42
  {00000000-0000-0000-0018-000000001057},  !- Outlet Branch Name 43
  {00000000-0000-0000-0018-000000001061},  !- Outlet Branch Name 44
  {00000000-0000-0000-0018-000000001065},  !- Outlet Branch Name 45
  {00000000-0000-0000-0018-000000001069},  !- Outlet Branch Name 46
  {00000000-0000-0000-0018-000000001073},  !- Outlet Branch Name 47
  {00000000-0000-0000-0018-000000001077},  !- Outlet Branch Name 48
  {00000000-0000-0000-0018-000000001081},  !- Outlet Branch Name 49
  {00000000-0000-0000-0018-000000001085},  !- Outlet Branch Name 50
  {00000000-0000-0000-0018-000000001089},  !- Outlet Branch Name 51
  {00000000-0000-0000-0018-000000001093},  !- Outlet Branch Name 52
  {00000000-0000-0000-0018-000000001097},  !- Outlet Branch Name 53
  {00000000-0000-0000-0018-000000001101},  !- Outlet Branch Name 54
  {00000000-0000-0000-0018-000000001105},  !- Outlet Branch Name 55
  {00000000-0000-0000-0018-000000001109},  !- Outlet Branch Name 56
  {00000000-0000-0000-0018-000000001113},  !- Outlet Branch Name 57
  {00000000-0000-0000-0018-000000001117},  !- Outlet Branch Name 58
  {00000000-0000-0000-0018-000000001121},  !- Outlet Branch Name 59
  {00000000-0000-0000-0018-000000001125},  !- Outlet Branch Name 60
  {00000000-0000-0000-0018-000000001129},  !- Outlet Branch Name 61
  {00000000-0000-0000-0018-000000001133};  !- Outlet Branch Name 62

OS:Construction,
  {00000000-0000-0000-0021-000000000001},  !- Handle
  BTAP-Ext-DaylightDiffuser,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000002},  !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.173 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000003},  !- Handle
  BTAP-Ext-DaylightDomes,                  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000004},  !- Handle
  BTAP-Ext-DaylightDomes:U=0.173 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000005},  !- Handle
  BTAP-Ext-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000017},  !- Layer 1
  {00000000-0000-0000-0046-000000000035};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000006},  !- Handle
  BTAP-Ext-Door:U-1.9,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000016},  !- Layer 1
  {00000000-0000-0000-0046-000000000033};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000007},  !- Handle
  BTAP-Ext-FixedWindow,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000008},  !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000009},  !- Handle
  BTAP-Ext-Floor-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000035},  !- Layer 1
  {00000000-0000-0000-0046-000000000008},  !- Layer 2
  {00000000-0000-0000-0046-000000000029};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0021-000000000010},  !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000030},  !- Layer 1
  {00000000-0000-0000-0046-000000000007},  !- Layer 2
  {00000000-0000-0000-0046-000000000025};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0021-000000000011},  !- Handle
  BTAP-Ext-GlassDoors,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000012},  !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000013},  !- Handle
  BTAP-Ext-OverHeadDoor,                   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000035};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000014},  !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000034};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000015},  !- Handle
  BTAP-Ext-Roof-Metal,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000023},  !- Layer 1
  {00000000-0000-0000-0046-000000000035};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000016},  !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000022},  !- Layer 1
  {00000000-0000-0000-0046-000000000032};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000017},  !- Handle
  BTAP-Ext-Skylights,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000018},  !- Handle
  BTAP-Ext-Skylights:U=0.173 SHGC=0.600,   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000019},  !- Handle
  BTAP-Ext-Wall-Mass,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000006},  !- Layer 1
  {00000000-0000-0000-0046-000000000014},  !- Layer 2
  {00000000-0000-0000-0046-000000000035},  !- Layer 3
  {00000000-0000-0000-0046-000000000002};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0021-000000000020},  !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000005},  !- Layer 1
  {00000000-0000-0000-0046-000000000013},  !- Layer 2
  {00000000-0000-0000-0046-000000000031},  !- Layer 3
  {00000000-0000-0000-0046-000000000001};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0021-000000000021},  !- Handle
  BTAP-Grnd-Floor-Mass,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0046-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000022},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000009},  !- Layer 1
  {00000000-0000-0000-0046-000000000026};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000023},  !- Handle
  BTAP-Grnd-Roof-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0046-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000024},  !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000011},  !- Layer 1
  {00000000-0000-0000-0046-000000000028};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000025},  !- Handle
  BTAP-Grnd-Wall-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0046-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000026},  !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000010},  !- Layer 1
  {00000000-0000-0000-0046-000000000027};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000027},  !- Handle
  BTAP-Int-Ceiling,                        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000029},  !- Layer 1
  {00000000-0000-0000-0046-000000000003};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000028},  !- Handle
  BTAP-Int-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000029},  !- Handle
  BTAP-Int-Floor,                          !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000003},  !- Layer 1
  {00000000-0000-0000-0046-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000030},  !- Handle
  BTAP-Int-Partition,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000031},  !- Handle
  BTAP-Int-Wall,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000018},  !- Layer 1
  {00000000-0000-0000-0046-000000000018};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000032},  !- Handle
  BTAP-Int-Window,                         !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0105-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000033},  !- Handle
  Basement Floor construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000021},  !- Layer 1
  {00000000-0000-0000-0046-000000000015};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000034},  !- Handle
  Basement Wall construction,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000021};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000035},  !- Handle
  Floor Adiabatic construction,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000015},  !- Layer 1
  {00000000-0000-0000-0046-000000000004},  !- Layer 2
  {00000000-0000-0000-0046-000000000024};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0021-000000000036},  !- Handle
  Wall Adiabatic construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000019},  !- Layer 1
  {00000000-0000-0000-0046-000000000019};  !- Layer 2

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000001},  !- Handle
  Controller Mechanical Ventilation 1,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000002},  !- Handle
  Controller Mechanical Ventilation 2,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000003},  !- Handle
  Controller Mechanical Ventilation 3,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000004},  !- Handle
  Controller Mechanical Ventilation 4,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000005},  !- Handle
  Controller Mechanical Ventilation 5,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000006},  !- Handle
  Controller Mechanical Ventilation 6,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000001},  !- Handle
  Controller Outdoor Air 1,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000050},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000001},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,        !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000002},  !- Handle
  Controller Outdoor Air 2,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000054},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000002},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000003},  !- Handle
  Controller Outdoor Air 3,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000053},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000003},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000004},  !- Handle
  Controller Outdoor Air 4,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000055},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000004},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000005},  !- Handle
  Controller Outdoor Air 5,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000052},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000005},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000006},  !- Handle
  Controller Outdoor Air 6,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                            !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  28,                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                   !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  -100,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000051},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000006},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:ConvergenceLimits,
  {00000000-0000-0000-0024-000000000001},  !- Handle
  1,                                       !- Minimum System Timestep {minutes}
  20;                                      !- Maximum HVAC Iterations

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000001},  !- Handle
  Curve Biquadratic 1,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000002},  !- Handle
  Curve Biquadratic 10,                    !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000003},  !- Handle
  Curve Biquadratic 11,                    !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000004},  !- Handle
  Curve Biquadratic 12,                    !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000005},  !- Handle
  Curve Biquadratic 2,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000006},  !- Handle
  Curve Biquadratic 3,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000007},  !- Handle
  Curve Biquadratic 4,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000008},  !- Handle
  Curve Biquadratic 5,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000009},  !- Handle
  Curve Biquadratic 6,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000010},  !- Handle
  Curve Biquadratic 7,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000011},  !- Handle
  Curve Biquadratic 8,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000012},  !- Handle
  Curve Biquadratic 9,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000013},  !- Handle
  DXCOOL-NECB2011-REF-CAPFT,               !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.00055436,                              !- Coefficient3 x**2
  -0.0075575,                              !- Coefficient4 y
  3.3e-05,                                 !- Coefficient5 y**2
  -0.0001918,                              !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0025-000000000014},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,           !- Name
  0.1141714,                               !- Coefficient1 Constant
  0.02818224,                              !- Coefficient2 x
  -0.0004199,                              !- Coefficient3 x**2
  0.02141082,                              !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000001},  !- Handle
  BOILER-EFFFPLR-NECB2011,                 !- Name
  0.3831,                                  !- Coefficient1 Constant
  2.0567,                                  !- Coefficient2 x
  -2.6469,                                 !- Coefficient3 x**2
  1.2148,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000002},  !- Handle
  Curve Cubic 1,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000003},  !- Handle
  Curve Cubic 10,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000004},  !- Handle
  Curve Cubic 11,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000005},  !- Handle
  Curve Cubic 12,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000006},  !- Handle
  Curve Cubic 13,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000007},  !- Handle
  Curve Cubic 14,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000008},  !- Handle
  Curve Cubic 15,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000009},  !- Handle
  Curve Cubic 16,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000010},  !- Handle
  Curve Cubic 17,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000011},  !- Handle
  Curve Cubic 18,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000012},  !- Handle
  Curve Cubic 19,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000013},  !- Handle
  Curve Cubic 2,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000014},  !- Handle
  Curve Cubic 20,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000015},  !- Handle
  Curve Cubic 21,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000016},  !- Handle
  Curve Cubic 22,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000017},  !- Handle
  Curve Cubic 23,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000018},  !- Handle
  Curve Cubic 24,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000019},  !- Handle
  Curve Cubic 25,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000020},  !- Handle
  Curve Cubic 26,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000021},  !- Handle
  Curve Cubic 27,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000022},  !- Handle
  Curve Cubic 28,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000023},  !- Handle
  Curve Cubic 29,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000024},  !- Handle
  Curve Cubic 3,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000025},  !- Handle
  Curve Cubic 30,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000026},  !- Handle
  Curve Cubic 4,                           !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000027},  !- Handle
  Curve Cubic 5,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000028},  !- Handle
  Curve Cubic 6,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000029},  !- Handle
  Curve Cubic 7,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000030},  !- Handle
  Curve Cubic 8,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000031},  !- Handle
  Curve Cubic 9,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000032},  !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,         !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000033},  !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,            !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000034},  !- Handle
  DXHEAT-NECB2011-REF-CAPFT,               !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000035},  !- Handle
  DXHEAT-NECB2011-REF-EIRFT,               !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000036},  !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,             !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0026-000000000037},  !- Handle
  SWH-EFFFPLR-NECB2011,                    !- Name
  0.7576,                                  !- Coefficient1 Constant
  1.0071,                                  !- Coefficient2 x
  -1.4443,                                 !- Coefficient3 x**2
  0.6844,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000001},  !- Handle
  Curve Quadratic 1,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000002},  !- Handle
  Curve Quadratic 10,                      !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000003},  !- Handle
  Curve Quadratic 11,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000004},  !- Handle
  Curve Quadratic 12,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000005},  !- Handle
  Curve Quadratic 13,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000006},  !- Handle
  Curve Quadratic 14,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000007},  !- Handle
  Curve Quadratic 15,                      !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000008},  !- Handle
  Curve Quadratic 16,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000009},  !- Handle
  Curve Quadratic 17,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000010},  !- Handle
  Curve Quadratic 18,                      !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000011},  !- Handle
  Curve Quadratic 2,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000012},  !- Handle
  Curve Quadratic 3,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000013},  !- Handle
  Curve Quadratic 4,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000014},  !- Handle
  Curve Quadratic 5,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000015},  !- Handle
  Curve Quadratic 6,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000016},  !- Handle
  Curve Quadratic 7,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000017},  !- Handle
  Curve Quadratic 8,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000018},  !- Handle
  Curve Quadratic 9,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000019},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000020},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000021},  !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,            !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:DefaultConstructionSet,
  {00000000-0000-0000-0028-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0031-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0031-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0031-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0030-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0030-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0021-000000000030},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000029},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000028},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000027},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000034},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000033},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000032},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000003},  !- Handle
  Space Function Dining area - other Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000015},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000014},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000013},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000004},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000029},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000028},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000027},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000005},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000034},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000033},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000032},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000006},  !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000015},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000013},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000007},  !- Handle
  Space Function Guest room Schedule Set,  !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000034},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000033},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000032},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000008},  !- Handle
  Space Function Laundry/Washing area Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000022},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000021},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000020},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000009},  !- Handle
  Space Function Lobby - hotel Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000040},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000039},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000038},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000010},  !- Handle
  Space Function Retail facility mall concourse Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000022},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000023},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000020},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000011},  !- Handle
  Space Function Sales area Schedule Set,  !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000022},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000023},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000020},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000012},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000009},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000008},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000013},  !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000009},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000008},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0030-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0021-000000000008},  !- Fixed Window Construction Name
  {00000000-0000-0000-0021-000000000008},  !- Operable Window Construction Name
  {00000000-0000-0000-0021-000000000006},  !- Door Construction Name
  {00000000-0000-0000-0021-000000000012},  !- Glass Door Construction Name
  {00000000-0000-0000-0021-000000000014},  !- Overhead Door Construction Name
  {00000000-0000-0000-0021-000000000018},  !- Skylight Construction Name
  {00000000-0000-0000-0021-000000000004},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0021-000000000002};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0030-000000000002},  !- Handle
  Default Sub Surface Constructions 2,     !- Name
  {00000000-0000-0000-0021-000000000032},  !- Fixed Window Construction Name
  {00000000-0000-0000-0021-000000000032},  !- Operable Window Construction Name
  {00000000-0000-0000-0021-000000000028},  !- Door Construction Name
  ,                                        !- Glass Door Construction Name
  ,                                        !- Overhead Door Construction Name
  ,                                        !- Skylight Construction Name
  ,                                        !- Tubular Daylight Dome Construction Name
  ;                                        !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0030-000000000003},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0021-000000000007},  !- Fixed Window Construction Name
  {00000000-0000-0000-0021-000000000007},  !- Operable Window Construction Name
  {00000000-0000-0000-0021-000000000005},  !- Door Construction Name
  {00000000-0000-0000-0021-000000000011},  !- Glass Door Construction Name
  {00000000-0000-0000-0021-000000000013},  !- Overhead Door Construction Name
  {00000000-0000-0000-0021-000000000017},  !- Skylight Construction Name
  {00000000-0000-0000-0021-000000000003},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0021-000000000001};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0 1,             !- Name
  {00000000-0000-0000-0021-000000000022},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000026},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000024};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000002},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0021-000000000010},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000020},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000016};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000003},  !- Handle
  Default Surface Constructions 2,         !- Name
  {00000000-0000-0000-0021-000000000029},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000031},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000027};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000004},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {00000000-0000-0000-0021-000000000021},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000025},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000023};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000005},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0021-000000000009},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000019},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000015};  !- Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000003},  !- Handle
  Space Function Dining area - other Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.026660311066368,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000004},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000005},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000006},  !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.015234463466496,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000007},  !- Handle
  Space Function Guest room Ventilation,   !- Name
  Sum,                                     !- Outdoor Air Method
  0.00634769311104,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000008},  !- Handle
  Space Function Laundry/Washing area Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.005078154488832,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000009},  !- Handle
  Space Function Lobby - hotel Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.011425847599872,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000010},  !- Handle
  Space Function Retail facility mall concourse Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.030468926932992,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000011},  !- Handle
  Space Function Sales area Ventilation,   !- Name
  Sum,                                     !- Outdoor Air Method
  0.017138771399808,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000012},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.005078154488832,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000013},  !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.005078154488832,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000001},  !- Handle
  Space Function Dining area - other Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000001},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000002},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000002},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000004},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000003},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000003},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000005},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000004},  !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000004},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000006},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000005},  !- Handle
  Space Function Guest room Elec Equip,    !- Name
  {00000000-0000-0000-0034-000000000005},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000007},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000006},  !- Handle
  Space Function Laundry/Washing area Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000006},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000008},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000007},  !- Handle
  Space Function Lobby - hotel Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000007},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000009},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000008},  !- Handle
  Space Function Retail facility mall concourse Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000008},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000010},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000009},  !- Handle
  Space Function Sales area Elec Equip,    !- Name
  {00000000-0000-0000-0034-000000000009},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000011},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000010},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000010},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000012},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000011},  !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000011},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0085-000000000013},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000001},  !- Handle
  Space Function Dining area - other Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000002},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000003},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000004},  !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  10.003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000005},  !- Handle
  Space Function Guest room Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.50090855406824,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000006},  !- Handle
  Space Function Laundry/Washing area Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  20.007268432546,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000007},  !- Handle
  Space Function Lobby - hotel Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.50090855406824,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000008},  !- Handle
  Space Function Retail facility mall concourse Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000009},  !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.50090855406824,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000010},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000011},  !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0035-000000000001},  !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_c_e_ssf_cv_zh_b_hw_zc_none_srf_none__ClgSch0, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0035-000000000002},  !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_c_e_ssf_cv_zh_b_hw_zc_none_srf_none__HtgSch0, !- Name
  {00000000-0000-0000-0063-000000000037},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {00000000-0000-0000-0036-000000000001},  !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_c_e_ssf_cv_zh_b_hw_zc_none_srf_none__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c8282aa4-69a8-4fb8-a1c3-3d2c935f9668}<23.9 && {c8282aa4-69a8-4fb8-a1c3-3d2c935f9668}>1.7, !- Program Line 1
  SET {7f0def59-86a5-4031-abac-371ffdd620cd} = 29.4, !- Program Line 2
  SET {a30a2365-2e42-48a9-9009-95ed75713b6b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c8282aa4-69a8-4fb8-a1c3-3d2c935f9668}<23.9 && {c8282aa4-69a8-4fb8-a1c3-3d2c935f9668}>1.7, !- Program Line 4
  SET {7f0def59-86a5-4031-abac-371ffdd620cd} = 29.4, !- Program Line 5
  SET {a30a2365-2e42-48a9-9009-95ed75713b6b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c8282aa4-69a8-4fb8-a1c3-3d2c935f9668}<23.9 && {c8282aa4-69a8-4fb8-a1c3-3d2c935f9668}>1.7, !- Program Line 7
  SET {7f0def59-86a5-4031-abac-371ffdd620cd} = 29.4, !- Program Line 8
  SET {a30a2365-2e42-48a9-9009-95ed75713b6b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c8282aa4-69a8-4fb8-a1c3-3d2c935f9668}<23.9 && {c8282aa4-69a8-4fb8-a1c3-3d2c935f9668}>1.7, !- Program Line 10
  SET {7f0def59-86a5-4031-abac-371ffdd620cd} = 29.4, !- Program Line 11
  SET {a30a2365-2e42-48a9-9009-95ed75713b6b} = 15.6, !- Program Line 12
  ELSE,                                    !- Program Line 13
  SET {7f0def59-86a5-4031-abac-371ffdd620cd} = NULL, !- Program Line 14
  SET {a30a2365-2e42-48a9-9009-95ed75713b6b} = NULL, !- Program Line 15
  ENDIF;                                   !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {00000000-0000-0000-0037-000000000001},  !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_c_e_ssf_cv_zh_b_hw_zc_none_srf_none__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,            !- EnergyPlus Model Calling Point
  {00000000-0000-0000-0036-000000000001};  !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {00000000-0000-0000-0038-000000000001},  !- Handle
  OAT,                                     !- Name
  Environment,                             !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;    !- Output Variable or Output Meter Name

OS:Facility,
  {00000000-0000-0000-0039-000000000001};  !- Handle

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0040-000000000001},  !- Handle
  Fan Constant Volume 1,                   !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0018-000000000122},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000120},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0040-000000000002},  !- Handle
  Fan Constant Volume 2,                   !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0018-000000000665},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000663},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0040-000000000003},  !- Handle
  Fan Constant Volume 3,                   !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0018-000000000701},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000699},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0040-000000000004},  !- Handle
  Fan Constant Volume 4,                   !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0018-000000000813},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000811},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0040-000000000005},  !- Handle
  Fan Constant Volume 5,                   !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0018-000000000849},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000847},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0040-000000000006},  !- Handle
  Sys6 Return Fan,                         !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0018-000000000752},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000753},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0040-000000000007},  !- Handle
  Sys6 Supply Fan,                         !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0018-000000000747},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000745},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000001},  !- Handle
  Bldg Kiva Foundation,                    !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:HeatBalanceAlgorithm,
  {00000000-0000-0000-0042-000000000001},  !- Handle
  ConductionTransferFunction,              !- Algorithm
  200;                                     !- Surface Temperature Upper Limit {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000001},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0018-000000001137},  !- Supply Air Inlet Node
  {00000000-0000-0000-0018-000000001138},  !- Supply Air Outlet Node
  {00000000-0000-0000-0018-000000001141},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0018-000000001142},  !- Exhaust Air Outlet Node
  1914.91020290467,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0094-000000000004},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000002},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000003},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0094-000000000001};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0018-000000001149},  !- Supply Air Inlet Node
  {00000000-0000-0000-0018-000000001150},  !- Supply Air Outlet Node
  {00000000-0000-0000-0018-000000001153},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0018-000000001154},  !- Exhaust Air Outlet Node
  151.664297056826,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0094-000000000008},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000006},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000007},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0094-000000000005};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0018-000000001143},  !- Supply Air Inlet Node
  {00000000-0000-0000-0018-000000001144},  !- Supply Air Outlet Node
  {00000000-0000-0000-0018-000000001147},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0018-000000001148},  !- Exhaust Air Outlet Node
  1754.49012798067,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0094-000000000012},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000010},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000011},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0094-000000000009};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000004},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0018-000000001161},  !- Supply Air Inlet Node
  {00000000-0000-0000-0018-000000001162},  !- Supply Air Outlet Node
  {00000000-0000-0000-0018-000000001165},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0018-000000001166},  !- Exhaust Air Outlet Node
  516.690067249952,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0094-000000000016},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000014},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000015},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0094-000000000013};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000005},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0018-000000001155},  !- Supply Air Inlet Node
  {00000000-0000-0000-0018-000000001156},  !- Supply Air Outlet Node
  {00000000-0000-0000-0018-000000001159},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0018-000000001160},  !- Exhaust Air Outlet Node
  579.061833551636,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0094-000000000020},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000018},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000019},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0094-000000000017};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000006},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0018-000000001167},  !- Supply Air Inlet Node
  {00000000-0000-0000-0018-000000001168},  !- Supply Air Outlet Node
  {00000000-0000-0000-0018-000000001171},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0018-000000001172},  !- Exhaust Air Outlet Node
  1827.77132446402,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0094-000000000024},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000022},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0094-000000000023},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0094-000000000021};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Lights,
  {00000000-0000-0000-0044-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E Lights, !- Name
  {00000000-0000-0000-0045-000000000001},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F Lights, !- Name
  {00000000-0000-0000-0045-000000000002},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000003},  !- Handle
  Space Function Dining area - other Lights, !- Name
  {00000000-0000-0000-0045-000000000003},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000004},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Lights, !- Name
  {00000000-0000-0000-0045-000000000004},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000004},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000005},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Lights, !- Name
  {00000000-0000-0000-0045-000000000005},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000005},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000006},  !- Handle
  Space Function Food preparation area Lights, !- Name
  {00000000-0000-0000-0045-000000000006},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000006},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000007},  !- Handle
  Space Function Guest room Lights,        !- Name
  {00000000-0000-0000-0045-000000000007},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000007},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000008},  !- Handle
  Space Function Laundry/Washing area Lights, !- Name
  {00000000-0000-0000-0045-000000000008},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000008},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000009},  !- Handle
  Space Function Lobby - hotel Lights,     !- Name
  {00000000-0000-0000-0045-000000000009},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000009},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000010},  !- Handle
  Space Function Retail facility mall concourse Lights, !- Name
  {00000000-0000-0000-0045-000000000010},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000010},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000011},  !- Handle
  Space Function Sales area Lights,        !- Name
  {00000000-0000-0000-0045-000000000011},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000011},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000012},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Lights, !- Name
  {00000000-0000-0000-0045-000000000012},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000012},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000013},  !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {00000000-0000-0000-0045-000000000013},  !- Lights Definition Name
  {00000000-0000-0000-0085-000000000013},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.40000426250852,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.40000426250852,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000003},  !- Handle
  Space Function Dining area - other Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.70000455313411,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000004},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.60167173948557,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000005},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.60167173948557,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000006},  !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  11.7000113236338,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000007},  !- Handle
  Space Function Guest room Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.40000426250852,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000008},  !- Handle
  Space Function Laundry/Washing area Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  5.70000551112213,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000009},  !- Handle
  Space Function Lobby - hotel Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  5.40000522049655,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000010},  !- Handle
  Space Function Retail facility mall concourse Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  8.80000851425314,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000011},  !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  11.300010936133,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000012},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  5.50000531737175,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000013},  !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  5.50000531737175,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Material,
  {00000000-0000-0000-0046-000000000001},  !- Handle
  1/2IN Gypsum 1,                          !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000002},  !- Handle
  1/2IN Gypsum,                            !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000003},  !- Handle
  100mm Normalweight concrete floor 1,     !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000004},  !- Handle
  100mm Normalweight concrete floor,       !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000005},  !- Handle
  1IN Stucco 1,                            !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000006},  !- Handle
  1IN Stucco,                              !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000007},  !- Handle
  4 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000008},  !- Handle
  4 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000009},  !- Handle
  6 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000010},  !- Handle
  6 in. Normalweight Concrete Floor 2,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000011},  !- Handle
  6 in. Normalweight Concrete Floor 3,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000012},  !- Handle
  6 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000013},  !- Handle
  8IN CONCRETE HW RefBldg 1,               !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000014},  !- Handle
  8IN CONCRETE HW RefBldg,                 !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000015},  !- Handle
  CP02 CARPET PAD,                         !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000016},  !- Handle
  F08 Metal surface 1,                     !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000017},  !- Handle
  F08 Metal surface,                       !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000024},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  0.083,                                   !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000025},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000026},  !- Handle
  Typical Carpet Pad 2,                    !- Name
  VeryRough,                               !- Roughness
  0.0753017962222718,                      !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000027},  !- Handle
  Typical Carpet Pad 3,                    !- Name
  VeryRough,                               !- Roughness
  0.207309164075361,                       !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
