  {00000000-0000-0000-0089-000000000291},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000068},  !- Handle
  Room_3_4_Flr_6_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000295},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254000000000029, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000069},  !- Handle
  Room_3_5_Flr_3_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000301},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.79128192779103,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000070},  !- Handle
  Room_3_5_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000303},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000071},  !- Handle
  Room_3_5_Flr_6_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000307},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000072},  !- Handle
  Room_3_6_Flr_3_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000313},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.79128192779103,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000073},  !- Handle
  Room_3_6_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000315},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000074},  !- Handle
  Room_3_6_Flr_6_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000319},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000075},  !- Handle
  Room_3_7_Flr_3_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000325},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.79128192779103,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000076},  !- Handle
  Room_3_7_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000327},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000077},  !- Handle
  Room_3_7_Flr_6_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000331},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000078},  !- Handle
  Room_3_8_Flr_3_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000337},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0253999999999942, 0, 1.79128192779103, !- X,Y,Z Vertex 1 {m}
  0.0253999999999942, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000079},  !- Handle
  Room_3_8_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000339},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000080},  !- Handle
  Room_3_8_Flr_6_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000343},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78473150378651,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000081},  !- Handle
  Room_3_9_Flr_3_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000349},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.79128192779103,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000082},  !- Handle
  Room_3_9_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0089-000000000351},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  3.82490296475122, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82490296475122, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.87709703524878, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.87709703524878, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000083},  !- Handle
  Room_3_9_Flr_6_Wall_South_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000355},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78473616309839,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  6.6766, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  6.6766, 0, 1.78473616309839;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000084},  !- Handle
  Room_4_10_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000360},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000085},  !- Handle
  Room_4_11_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000366},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000086},  !- Handle
  Room_4_12_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000372},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.63260000000001, 0, 1.79127796407186,   !- X,Y,Z Vertex 1 {m}
  3.63260000000001, 0, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000087},  !- Handle
  Room_4_13_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000378},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000088},  !- Handle
  Room_4_14_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000384},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000089},  !- Handle
  Room_4_15_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000390},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000090},  !- Handle
  Room_4_16_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000396},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000091},  !- Handle
  Room_4_17_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000402},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000092},  !- Handle
  Room_4_18_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000408},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6256, 0, 1.79130575634687,             !- X,Y,Z Vertex 1 {m}
  3.6256, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79130575634687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000093},  !- Handle
  Room_4_19_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000414},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.62560000000002, 0, 1.79127796407186,   !- X,Y,Z Vertex 1 {m}
  3.62560000000002, 0, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0184000000000193, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0184000000000193, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000094},  !- Handle
  Room_4_1_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000420},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  13.9956, 22.86, 8.79927796407186,        !- X,Y,Z Vertex 1 {m}
  13.9956, 22.86, 7.77,                    !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 7.77,                    !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 8.79927796407186;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000095},  !- Handle
  Room_4_2_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000426},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000096},  !- Handle
  Room_4_3_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000432},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000097},  !- Handle
  Room_4_4_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000438},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000098},  !- Handle
  Room_4_5_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000444},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000099},  !- Handle
  Room_4_6_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000450},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000100},  !- Handle
  Room_4_7_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000456},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.6326, 0, 1.79127796407186,             !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000101},  !- Handle
  Room_4_8_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000462},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.63259999999999, 0, 1.79127796407186,   !- X,Y,Z Vertex 1 {m}
  3.63259999999999, 0, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000102},  !- Handle
  Room_4_9_Flr_3_Wall_North_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000468},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  3.63259999999999, 0, 1.79127796407186,   !- X,Y,Z Vertex 1 {m}
  3.63259999999999, 0, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000103},  !- Handle
  Room_5_Flr_3_Wall_East_FixedWindow,      !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000473},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  86.563, 5.8164, 8.7910613186865,         !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 7.77,                    !- X,Y,Z Vertex 2 {m}
  86.563, 14.3006, 7.77,                   !- X,Y,Z Vertex 3 {m}
  86.563, 14.3006, 8.7910613186865;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000104},  !- Handle
  Room_5_Flr_3_Wall_South_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000475},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  82.0164, 5.791, 8.79638831460674,        !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 8.79638831460674;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000105},  !- Handle
  Room_6_Flr_3_Wall_East_FixedWindow,      !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000479},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  86.563, 14.3514, 8.7910620350811,        !- X,Y,Z Vertex 1 {m}
  86.563, 14.3514, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 7.77,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 8.7910620350811;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000106},  !- Handle
  Room_6_Flr_3_Wall_North_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000480},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  86.5376, 22.86, 8.79638831460674,        !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 7.77,                    !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 7.77,                    !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 8.79638831460674;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0088-000000000107},  !- Handle
  Storage_Flr_1_Wall_North_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0089-000000000486},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  78.9176, 22.86, 2.08885059217877,        !- X,Y,Z Vertex 1 {m}
  78.9176, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  69.8244, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  69.8244, 22.86, 2.08885059217877;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  Banquet_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  42.367, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 19.2,                     !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000002},  !- Handle
  Banquet_Flr_6_Floor,                     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000001},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  42.367, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 16.152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000003},  !- Handle
  Banquet_Flr_6_Wall_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000098},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  42.367, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000004},  !- Handle
  Banquet_Flr_6_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  42.367, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000005},  !- Handle
  Banquet_Flr_6_Wall_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000096},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000006},  !- Handle
  Banquet_Flr_6_Wall_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000087},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000007},  !- Handle
  Basement_Ceiling_1,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000153},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000008},  !- Handle
  Basement_Ceiling_2,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000159},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000009},  !- Handle
  Basement_Ceiling_3,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000147},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000010},  !- Handle
  Basement_Ceiling_4,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000484},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000011},  !- Handle
  Basement_Ceiling_5,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000123},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 0,                        !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000012},  !- Handle
  Basement_Ceiling_6,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000021},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                         !- X,Y,Z Vertex 3 {m}
  53.95, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000013},  !- Handle
  Basement_Ceiling_7,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000130},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0,                            !- X,Y,Z Vertex 4 {m}
  11.582, 12.497, 0,                       !- X,Y,Z Vertex 5 {m}
  11.582, 0, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000014},  !- Handle
  Basement_Ceiling_8,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000131},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 0,                        !- X,Y,Z Vertex 5 {m}
  53.95, 5.791, 0;                         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000015},  !- Handle
  Basement_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000022},  !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, -2.439,                   !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, -2.439;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000016},  !- Handle
  Basement_Wall_East,                      !- Name
  Wall,                                    !- Surface Type
  {00000000-0000-0000-0021-000000000026},  !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                       !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, -2.439,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000017},  !- Handle
  Basement_Wall_North,                     !- Name
  Wall,                                    !- Surface Type
  {00000000-0000-0000-0021-000000000026},  !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, -2.439,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, -2.439,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000018},  !- Handle
  Basement_Wall_South,                     !- Name
  Wall,                                    !- Surface Type
  {00000000-0000-0000-0021-000000000026},  !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 0,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                            !- X,Y,Z Vertex 2 {m}
  86.563, 0, -2.439,                       !- X,Y,Z Vertex 3 {m}
  86.563, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000019},  !- Handle
  Basement_Wall_West,                      !- Name
  Wall,                                    !- Surface Type
  {00000000-0000-0000-0021-000000000026},  !- Construction Name
  {00000000-0000-0000-0083-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 22.86, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 22.86, -2.439,                        !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000020},  !- Handle
  Cafe_Flr_1_Ceiling,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 3.9624,                    !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000021},  !- Handle
  Cafe_Flr_1_Floor,                        !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000012},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 0,                        !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000022},  !- Handle
  Cafe_Flr_1_Wall_1_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000142},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                         !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000023},  !- Handle
  Cafe_Flr_1_Wall_2_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000126},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000024},  !- Handle
  Cafe_Flr_1_Wall_East,                    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000025},  !- Handle
  Cafe_Flr_1_Wall_South,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  86.563, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  86.563, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000026},  !- Handle
  Cafe_Flr_1_Wall_West,                    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000136},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 5.791, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                         !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000027},  !- Handle
  Corridor_Flr_3_Ceiling_1,                !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 10.056,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056,                   !- X,Y,Z Vertex 4 {m}
  4.572, 22.86, 10.056,                    !- X,Y,Z Vertex 5 {m}
  4.572, 5.791, 10.056;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000028},  !- Handle
  Corridor_Flr_3_Ceiling_2,                !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 12.497, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 10.056,                    !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 10.056,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000029},  !- Handle
  Corridor_Flr_3_Ceiling_3,                !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 10.056,                   !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056,                  !- X,Y,Z Vertex 4 {m}
  76.2, 16.154, 10.056,                    !- X,Y,Z Vertex 5 {m}
  76.2, 5.791, 10.056;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000030},  !- Handle
  Corridor_Flr_3_Floor_1,                  !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 7.008,                     !- X,Y,Z Vertex 4 {m}
  4.572, 5.791, 7.008,                     !- X,Y,Z Vertex 5 {m}
  4.572, 22.86, 7.008;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000031},  !- Handle
  Corridor_Flr_3_Floor_2,                  !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 16.154, 7.008,                     !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                     !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000032},  !- Handle
  Corridor_Flr_3_Floor_3,                  !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                      !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 7.008,                     !- X,Y,Z Vertex 4 {m}
  79.858, 16.154, 7.008,                   !- X,Y,Z Vertex 5 {m}
  79.858, 22.86, 7.008;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000033},  !- Handle
  Corridor_Flr_3_Wall_10_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000463},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  39.627, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  39.627, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  35.969, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  35.969, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000034},  !- Handle
  Corridor_Flr_3_Wall_10_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000324},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  32.305, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  32.305, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  35.962, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  35.962, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000035},  !- Handle
  Corridor_Flr_3_Wall_11_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000469},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  43.285, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  43.285, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  39.627, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  39.627, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000036},  !- Handle
  Corridor_Flr_3_Wall_11_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000336},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  35.962, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  35.962, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  39.619, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  39.619, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000037},  !- Handle
  Corridor_Flr_3_Wall_12_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000361},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.943, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  46.943, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  43.285, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  43.285, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000038},  !- Handle
  Corridor_Flr_3_Wall_12_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000348},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  39.619, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  39.619, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  43.276, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  43.276, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000039},  !- Handle
  Corridor_Flr_3_Wall_13_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000367},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  50.601, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  50.601, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  46.943, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  46.943, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000040},  !- Handle
  Corridor_Flr_3_Wall_13_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000198},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  43.276, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  43.276, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  46.933, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  46.933, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000041},  !- Handle
  Corridor_Flr_3_Wall_14_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000373},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.259, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  54.259, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  50.601, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  50.601, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000042},  !- Handle
  Corridor_Flr_3_Wall_14_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000204},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.933, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  46.933, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  50.59, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  50.59, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000043},  !- Handle
  Corridor_Flr_3_Wall_15_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000379},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  57.917, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  57.917, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  54.259, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  54.259, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000044},  !- Handle
  Corridor_Flr_3_Wall_15_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000210},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  50.59, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  50.59, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  54.247, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  54.247, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000045},  !- Handle
  Corridor_Flr_3_Wall_16_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000385},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  61.575, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  61.575, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  57.917, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  57.917, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000046},  !- Handle
  Corridor_Flr_3_Wall_16_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000216},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.247, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  54.247, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  57.904, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  57.904, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000047},  !- Handle
  Corridor_Flr_3_Wall_17_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000391},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  65.233, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  65.233, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  61.575, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  61.575, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000048},  !- Handle
  Corridor_Flr_3_Wall_17_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000222},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  57.904, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  57.904, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  61.561, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  61.561, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000049},  !- Handle
  Corridor_Flr_3_Wall_18_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000397},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.891, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  68.891, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  65.233, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  65.233, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000050},  !- Handle
  Corridor_Flr_3_Wall_18_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000228},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  61.561, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  61.561, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  65.218, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  65.218, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000051},  !- Handle
  Corridor_Flr_3_Wall_19_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000403},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  72.549, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  72.549, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  68.891, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  68.891, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000052},  !- Handle
  Corridor_Flr_3_Wall_19_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000234},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  65.218, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  65.218, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  68.875, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  68.875, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000053},  !- Handle
  Corridor_Flr_3_Wall_1_East,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000422},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000054},  !- Handle
  Corridor_Flr_3_Wall_1_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                     !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000055},  !- Handle
  Corridor_Flr_3_Wall_1_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000056},  !- Handle
  Corridor_Flr_3_Wall_1_West,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000413},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.858, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  79.858, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  79.858, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000057},  !- Handle
  Corridor_Flr_3_Wall_20_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000409},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 16.154, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 7.008,                     !- X,Y,Z Vertex 2 {m}
  72.549, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  72.549, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000058},  !- Handle
  Corridor_Flr_3_Wall_20_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000240},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.875, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  68.875, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  72.532, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  72.532, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000059},  !- Handle
  Corridor_Flr_3_Wall_21_North,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000415},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.858, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  79.858, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 16.154, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000060},  !- Handle
  Corridor_Flr_3_Wall_21_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000246},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  72.532, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  72.532, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 12.497, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 12.497, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000061},  !- Handle
  Corridor_Flr_3_Wall_2_East,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000194},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000062},  !- Handle
  Corridor_Flr_3_Wall_2_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  79.858, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000063},  !- Handle
  Corridor_Flr_3_Wall_2_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 5.791, 10.056,                     !- X,Y,Z Vertex 1 {m}
  76.2, 5.791, 7.008,                      !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000064},  !- Handle
  Corridor_Flr_3_Wall_2_West,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000245},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 12.497, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                     !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                      !- X,Y,Z Vertex 3 {m}
  76.2, 5.791, 10.056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000065},  !- Handle
  Corridor_Flr_3_Wall_3_East,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000476},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000066},  !- Handle
  Corridor_Flr_3_Wall_3_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000421},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  14.021, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000067},  !- Handle
  Corridor_Flr_3_Wall_3_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000192},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000068},  !- Handle
  Corridor_Flr_3_Wall_3_West,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000166},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000069},  !- Handle
  Corridor_Flr_3_Wall_4_East,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000482},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000070},  !- Handle
  Corridor_Flr_3_Wall_4_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000427},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  17.679, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  17.679, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000071},  !- Handle
  Corridor_Flr_3_Wall_4_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000252},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  14.02, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  14.02, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000072},  !- Handle
  Corridor_Flr_3_Wall_4_West,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000179},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 22.86, 10.056,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                     !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000073},  !- Handle
  Corridor_Flr_3_Wall_5_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000433},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21.337, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  21.337, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  17.679, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  17.679, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000074},  !- Handle
  Corridor_Flr_3_Wall_5_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000263},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  14.02, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  14.02, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  17.677, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  17.677, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000075},  !- Handle
  Corridor_Flr_3_Wall_6_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000439},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  24.995, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  24.995, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  21.337, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  21.337, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000076},  !- Handle
  Corridor_Flr_3_Wall_6_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000276},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  17.677, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  17.677, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  21.334, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  21.334, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000077},  !- Handle
  Corridor_Flr_3_Wall_7_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000445},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  28.653, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  28.653, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  24.995, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  24.995, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000078},  !- Handle
  Corridor_Flr_3_Wall_7_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000288},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21.334, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  21.334, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  24.991, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  24.991, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000079},  !- Handle
  Corridor_Flr_3_Wall_8_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000451},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  32.311, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  32.311, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  28.653, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  28.653, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000080},  !- Handle
  Corridor_Flr_3_Wall_8_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000300},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  24.991, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  24.991, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  28.648, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  28.648, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000081},  !- Handle
  Corridor_Flr_3_Wall_9_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000457},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  35.969, 16.154, 10.056,                  !- X,Y,Z Vertex 1 {m}
  35.969, 16.154, 7.008,                   !- X,Y,Z Vertex 2 {m}
  32.311, 16.154, 7.008,                   !- X,Y,Z Vertex 3 {m}
  32.311, 16.154, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000082},  !- Handle
  Corridor_Flr_3_Wall_9_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000312},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  28.648, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  28.648, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  32.305, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  32.305, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000083},  !- Handle
  Corridor_Flr_6_Ceiling_1,                !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  47.549, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 19.2,                     !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2,                    !- X,Y,Z Vertex 4 {m}
  10.363, 12.497, 19.2,                    !- X,Y,Z Vertex 5 {m}
  10.363, 22.86, 19.2,                     !- X,Y,Z Vertex 6 {m}
  4.572, 22.86, 19.2,                      !- X,Y,Z Vertex 7 {m}
  4.572, 9.449, 19.2;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000084},  !- Handle
  Corridor_Flr_6_Ceiling_2,                !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 19.2,                    !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 19.2,                    !- X,Y,Z Vertex 3 {m}
  47.549, 9.449, 19.2,                     !- X,Y,Z Vertex 4 {m}
  64.922, 9.449, 19.2,                     !- X,Y,Z Vertex 5 {m}
  64.922, 5.791, 19.2;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000085},  !- Handle
  Corridor_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  47.549, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 16.152,                   !- X,Y,Z Vertex 4 {m}
  64.922, 5.791, 16.152,                   !- X,Y,Z Vertex 5 {m}
  64.922, 9.449, 16.152,                   !- X,Y,Z Vertex 6 {m}
  4.572, 9.449, 16.152,                    !- X,Y,Z Vertex 7 {m}
  4.572, 22.86, 16.152,                    !- X,Y,Z Vertex 8 {m}
  10.363, 22.86, 16.152,                   !- X,Y,Z Vertex 9 {m}
  10.363, 12.497, 16.152,                  !- X,Y,Z Vertex 10 {m}
  42.367, 12.497, 16.152,                  !- X,Y,Z Vertex 11 {m}
  42.367, 22.86, 16.152;                   !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000086},  !- Handle
  Corridor_Flr_6_Wall_10_South,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64.922, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  64.922, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000087},  !- Handle
  Corridor_Flr_6_Wall_1_East,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000006},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000088},  !- Handle
  Corridor_Flr_6_Wall_1_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000089},  !- Handle
  Corridor_Flr_6_Wall_1_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000258},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 9.449, 19.2,                      !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                    !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000090},  !- Handle
  Corridor_Flr_6_Wall_1_West,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000353},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64.922, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  64.922, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  64.922, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  64.922, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000091},  !- Handle
  Corridor_Flr_6_Wall_2_East,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000113},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  47.549, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000092},  !- Handle
  Corridor_Flr_6_Wall_2_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  47.549, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000093},  !- Handle
  Corridor_Flr_6_Wall_2_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000269},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.278, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  17.984, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  17.984, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000094},  !- Handle
  Corridor_Flr_6_Wall_2_West,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000173},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                    !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000095},  !- Handle
  Corridor_Flr_6_Wall_3_East,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000117},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000096},  !- Handle
  Corridor_Flr_6_Wall_3_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000005},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  42.367, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000097},  !- Handle
  Corridor_Flr_6_Wall_3_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000282},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  17.984, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  17.984, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  24.69, 9.449, 16.152,                    !- X,Y,Z Vertex 3 {m}
  24.69, 9.449, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000098},  !- Handle
  Corridor_Flr_6_Wall_3_West,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000003},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  42.367, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000099},  !- Handle
  Corridor_Flr_6_Wall_4_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000118},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000100},  !- Handle
  Corridor_Flr_6_Wall_4_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000294},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  24.69, 9.449, 19.2,                      !- X,Y,Z Vertex 1 {m}
  24.69, 9.449, 16.152,                    !- X,Y,Z Vertex 2 {m}
  31.396, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  31.396, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000101},  !- Handle
  Corridor_Flr_6_Wall_4_West,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000185},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 22.86, 19.2,                      !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000102},  !- Handle
  Corridor_Flr_6_Wall_5_North,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000112},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.553, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000103},  !- Handle
  Corridor_Flr_6_Wall_5_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000306},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  31.396, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  31.396, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  38.102, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  38.102, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000104},  !- Handle
  Corridor_Flr_6_Wall_6_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000318},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.102, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  38.102, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  44.808, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  44.808, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000105},  !- Handle
  Corridor_Flr_6_Wall_7_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000330},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  44.808, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  44.808, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  51.514, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  51.514, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000106},  !- Handle
  Corridor_Flr_6_Wall_8_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000342},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  51.514, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  51.514, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  58.22, 9.449, 16.152,                    !- X,Y,Z Vertex 3 {m}
  58.22, 9.449, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000107},  !- Handle
  Corridor_Flr_6_Wall_9_South,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000354},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  58.22, 9.449, 19.2,                      !- X,Y,Z Vertex 1 {m}
  58.22, 9.449, 16.152,                    !- X,Y,Z Vertex 2 {m}
  64.922, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  64.922, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000108},  !- Handle
  Dining_Flr_6_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.553, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 19.2,                     !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000109},  !- Handle
  Dining_Flr_6_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000006},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.553, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 16.152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000110},  !- Handle
  Dining_Flr_6_Wall_East,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000119},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.553, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000111},  !- Handle
  Dining_Flr_6_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.553, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000112},  !- Handle
  Dining_Flr_6_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000102},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  47.549, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000113},  !- Handle
  Dining_Flr_6_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000091},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  47.549, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000114},  !- Handle
  Kitchen_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 19.2,                     !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2,                    !- X,Y,Z Vertex 4 {m}
  81.991, 12.497, 19.2,                    !- X,Y,Z Vertex 5 {m}
  81.991, 5.791, 19.2;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000115},  !- Handle
  Kitchen_Flr_6_Floor,                     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 16.152,                  !- X,Y,Z Vertex 4 {m}
  79.553, 12.497, 16.152,                  !- X,Y,Z Vertex 5 {m}
  79.553, 22.86, 16.152;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000116},  !- Handle
  Kitchen_Flr_6_Wall_1_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000117},  !- Handle
  Kitchen_Flr_6_Wall_1_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000095},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000118},  !- Handle
  Kitchen_Flr_6_Wall_2_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000099},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.553, 12.497, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000119},  !- Handle
  Kitchen_Flr_6_Wall_2_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000110},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  79.553, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000120},  !- Handle
  Kitchen_Flr_6_Wall_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000121},  !- Handle
  Kitchen_Flr_6_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000122},  !- Handle
  Laundry_Flr_1_Ceiling,                   !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000008},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000123},  !- Handle
  Laundry_Flr_1_Floor,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000011},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000124},  !- Handle
  Laundry_Flr_1_Wall_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000125},  !- Handle
  Laundry_Flr_1_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000126},  !- Handle
  Laundry_Flr_1_Wall_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000023},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000127},  !- Handle
  Laundry_Flr_1_Wall_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000140},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000128},  !- Handle
  Lobby_Flr_1_Ceiling_1,                   !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624,                  !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 3.9624,                   !- X,Y,Z Vertex 5 {m}
  53.95, 22.86, 3.9624,                    !- X,Y,Z Vertex 6 {m}
  0, 22.86, 3.9624,                        !- X,Y,Z Vertex 7 {m}
  0, 12.497, 3.9624,                       !- X,Y,Z Vertex 8 {m}
  11.582, 12.497, 3.9624,                  !- X,Y,Z Vertex 9 {m}
  11.582, 5.791, 3.9624;                   !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000129},  !- Handle
  Lobby_Flr_1_Ceiling_2,                   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 3.9624,                    !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000130},  !- Handle
  Lobby_Flr_1_Floor_1,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000013},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 0,                       !- X,Y,Z Vertex 4 {m}
  0, 12.497, 0,                            !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000131},  !- Handle
  Lobby_Flr_1_Floor_2,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                         !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0,                        !- X,Y,Z Vertex 4 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 5 {m}
  78.943, 22.86, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000132},  !- Handle
  Lobby_Flr_1_Wall_1_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000151},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 12.497, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000133},  !- Handle
  Lobby_Flr_1_Wall_1_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 22.86, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 22.86, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000134},  !- Handle
  Lobby_Flr_1_Wall_1_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000135},  !- Handle
  Lobby_Flr_1_Wall_1_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 22.86, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000136},  !- Handle
  Lobby_Flr_1_Wall_2_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000026},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                         !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000137},  !- Handle
  Lobby_Flr_1_Wall_2_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000138},  !- Handle
  Lobby_Flr_1_Wall_2_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000161},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 12.497, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000139},  !- Handle
  Lobby_Flr_1_Wall_2_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000154},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000140},  !- Handle
  Lobby_Flr_1_Wall_3_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000127},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000141},  !- Handle
  Lobby_Flr_1_Wall_3_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000150},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000142},  !- Handle
  Lobby_Flr_1_Wall_3_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000022},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 5.791, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                         !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000143},  !- Handle
  Lobby_Flr_1_Wall_3_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000160},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000144},  !- Handle
  Lobby_Flr_1_Wall_4_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000487},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000145},  !- Handle
  Lobby_Flr_1_Wall_4_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000485},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000146},  !- Handle
  Mech_Flr_1_Ceiling,                      !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000010},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 3.9624,                    !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000147},  !- Handle
  Mech_Flr_1_Floor,                        !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000009},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000148},  !- Handle
  Mech_Flr_1_Wall_East,                    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000488},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000149},  !- Handle
  Mech_Flr_1_Wall_North,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000150},  !- Handle
  Mech_Flr_1_Wall_South,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000141},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 12.497, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                        !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000151},  !- Handle
  Mech_Flr_1_Wall_West,                    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000132},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53.95, 22.86, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000152},  !- Handle
  Retail_1_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 5.791, 3.9624,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000153},  !- Handle
  Retail_1_Flr_1_Floor,                    !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000007},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000154},  !- Handle
  Retail_1_Flr_1_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000139},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000155},  !- Handle
  Retail_1_Flr_1_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000162},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000156},  !- Handle
  Retail_1_Flr_1_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.9624,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000157},  !- Handle
  Retail_1_Flr_1_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 5.791, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000158},  !- Handle
  Retail_2_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000012},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 12.497, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000159},  !- Handle
  Retail_2_Flr_1_Floor,                    !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000008},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 12.497, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000160},  !- Handle
  Retail_2_Flr_1_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000143},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000161},  !- Handle
  Retail_2_Flr_1_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000138},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.582, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000162},  !- Handle
  Retail_2_Flr_1_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000155},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 5.791, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                             !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000163},  !- Handle
  Retail_2_Flr_1_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 12.497, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000164},  !- Handle
  Room_1_Flr_3_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000013},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 10.056,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 10.056,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000165},  !- Handle
  Room_1_Flr_3_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000013},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 7.008,                    !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                         !- X,Y,Z Vertex 3 {m}
  0, 14.326, 7.008;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000166},  !- Handle
  Room_1_Flr_3_Wall_East,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000068},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000167},  !- Handle
  Room_1_Flr_3_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000181},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000168},  !- Handle
  Room_1_Flr_3_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 5.791, 10.056,                        !- X,Y,Z Vertex 1 {m}
  0, 5.791, 7.008,                         !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000169},  !- Handle
  Room_1_Flr_3_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 14.326, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                        !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                         !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000170},  !- Handle
  Room_1_Flr_6_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 5.791, 19.2,                      !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 19.2,                     !- X,Y,Z Vertex 2 {m}
  0, 14.326, 19.2,                         !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000171},  !- Handle
  Room_1_Flr_6_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000014},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 16.152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                    !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 16.152;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000172},  !- Handle
  Room_1_Flr_6_Wall_1_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000260},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 5.791, 19.2,                      !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                    !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                    !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000173},  !- Handle
  Room_1_Flr_6_Wall_2_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000094},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 9.449, 19.2,                      !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000174},  !- Handle
  Room_1_Flr_6_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000187},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000175},  !- Handle
  Room_1_Flr_6_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 5.791, 19.2,                          !- X,Y,Z Vertex 1 {m}
  0, 5.791, 16.152,                        !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000176},  !- Handle
  Room_1_Flr_6_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 14.326, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000177},  !- Handle
  Room_2_Flr_3_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000015},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 10.056,                    !- X,Y,Z Vertex 2 {m}
  0, 22.86, 10.056,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000178},  !- Handle
  Room_2_Flr_3_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000015},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 22.86, 7.008,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 7.008;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000179},  !- Handle
  Room_2_Flr_3_Wall_East,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000072},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                     !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000180},  !- Handle
  Room_2_Flr_3_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 22.86, 10.056,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 7.008,                         !- X,Y,Z Vertex 3 {m}
  0, 22.86, 10.056;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000181},  !- Handle
  Room_2_Flr_3_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000167},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 14.326, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                        !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000182},  !- Handle
  Room_2_Flr_3_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 22.86, 10.056,                        !- X,Y,Z Vertex 1 {m}
  0, 22.86, 7.008,                         !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000183},  !- Handle
  Room_2_Flr_6_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 19.2,                      !- X,Y,Z Vertex 2 {m}
  0, 22.86, 19.2,                          !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000184},  !- Handle
  Room_2_Flr_6_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000016},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 22.86, 16.152,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 16.152;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000185},  !- Handle
  Room_2_Flr_6_Wall_East,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000101},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 14.326, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000186},  !- Handle
  Room_2_Flr_6_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 22.86, 19.2,                      !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                    !- X,Y,Z Vertex 2 {m}
  0, 22.86, 16.152,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 19.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000187},  !- Handle
  Room_2_Flr_6_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000174},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 14.326, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                       !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000188},  !- Handle
  Room_2_Flr_6_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 22.86, 19.2,                          !- X,Y,Z Vertex 1 {m}
  0, 22.86, 16.152,                        !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000189},  !- Handle
  Room_3_0_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000017},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 10.056,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 10.056,                   !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000190},  !- Handle
  Room_3_0_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000017},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 12.497, 7.008,                   !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 7.008;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000191},  !- Handle
  Room_3_0_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000254},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000192},  !- Handle
  Room_3_0_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000067},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  10.363, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000193},  !- Handle
  Room_3_0_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  10.363, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  10.363, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000194},  !- Handle
  Room_3_0_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000061},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000195},  !- Handle
  Room_3_10_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000018},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000196},  !- Handle
  Room_3_10_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000018},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000197},  !- Handle
  Room_3_10_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000206},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000198},  !- Handle
  Room_3_10_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000040},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000199},  !- Handle
  Room_3_10_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000200},  !- Handle
  Room_3_10_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000347},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000201},  !- Handle
  Room_3_11_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000019},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 3.048,          !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 6.706, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000202},  !- Handle
  Room_3_11_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000019},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 6.706, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000203},  !- Handle
  Room_3_11_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000212},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 6.706, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000204},  !- Handle
  Room_3_11_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000042},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 6.706, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 6.706, 0,         !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 6.706, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000205},  !- Handle
  Room_3_11_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5.77529135625809e-015, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000206},  !- Handle
  Room_3_11_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000197},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5.77529135625809e-015, 6.706, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 6.706, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000207},  !- Handle
  Room_3_12_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000020},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000208},  !- Handle
  Room_3_12_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000020},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000209},  !- Handle
  Room_3_12_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000218},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000210},  !- Handle
  Room_3_12_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000044},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000211},  !- Handle
  Room_3_12_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000212},  !- Handle
  Room_3_12_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000203},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000213},  !- Handle
  Room_3_13_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000021},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000214},  !- Handle
  Room_3_13_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000021},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000215},  !- Handle
  Room_3_13_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000224},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 6.706, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000216},  !- Handle
  Room_3_13_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000046},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 6.706, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000217},  !- Handle
  Room_3_13_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000218},  !- Handle
  Room_3_13_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000209},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000219},  !- Handle
  Room_3_14_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000022},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000220},  !- Handle
  Room_3_14_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000022},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000221},  !- Handle
  Room_3_14_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000230},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 6.706, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000222},  !- Handle
  Room_3_14_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000048},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 6.706, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000223},  !- Handle
  Room_3_14_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000022},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000224},  !- Handle
  Room_3_14_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000215},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000225},  !- Handle
  Room_3_15_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000023},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000226},  !- Handle
  Room_3_15_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000023},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000227},  !- Handle
  Room_3_15_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000236},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 6.706, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000228},  !- Handle
  Room_3_15_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000050},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 6.706, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000229},  !- Handle
  Room_3_15_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000023},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000230},  !- Handle
  Room_3_15_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000221},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000231},  !- Handle
  Room_3_16_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000024},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 3.048,          !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 6.706, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000232},  !- Handle
  Room_3_16_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000024},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 6.706, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000233},  !- Handle
  Room_3_16_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000242},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 6.706, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000234},  !- Handle
  Room_3_16_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000052},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65700000000001, 6.706, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 0,              !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 6.706, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 6.706, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000235},  !- Handle
  Room_3_16_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000024},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  1.15505827125162e-014, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000236},  !- Handle
  Room_3_16_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000227},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  1.15505827125162e-014, 6.706, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 6.706, 0,         !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000237},  !- Handle
  Room_3_17_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000025},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000238},  !- Handle
  Room_3_17_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000025},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000239},  !- Handle
  Room_3_17_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000248},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 6.706, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000240},  !- Handle
  Room_3_17_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000058},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 6.706, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000241},  !- Handle
  Room_3_17_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000025},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000242},  !- Handle
  Room_3_17_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000233},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000243},  !- Handle
  Room_3_18_Flr_3_Ceiling 9,               !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000026},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.66799999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.66799999999999, 6.706, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000244},  !- Handle
  Room_3_18_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000026},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.66799999999999, 6.706, 0,              !- X,Y,Z Vertex 1 {m}
  3.66799999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000245},  !- Handle
  Room_3_18_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000064},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.66799999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.66799999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.66799999999999, 6.706, 0,              !- X,Y,Z Vertex 3 {m}
  3.66799999999999, 6.706, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000246},  !- Handle
  Room_3_18_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000060},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.66799999999999, 6.706, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.66799999999999, 6.706, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000247},  !- Handle
  Room_3_18_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000026},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.66799999999999, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.66799999999999, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000248},  !- Handle
  Room_3_18_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000239},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000249},  !- Handle
  Room_3_1_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000027},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000250},  !- Handle
  Room_3_1_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000027},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000251},  !- Handle
  Room_3_1_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000265},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000252},  !- Handle
  Room_3_1_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000071},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000253},  !- Handle
  Room_3_1_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000027},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000254},  !- Handle
  Room_3_1_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000191},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000255},  !- Handle
  Room_3_1_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000028},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.278, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 19.2,                     !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 19.2,                      !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000256},  !- Handle
  Room_3_1_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000028},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.278, 9.449, 16.152,                   !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                    !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 16.152;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000257},  !- Handle
  Room_3_1_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000271},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.278, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000258},  !- Handle
  Room_3_1_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000089},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.278, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                    !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000259},  !- Handle
  Room_3_1_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000028},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 5.791, 19.2,                      !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                    !- X,Y,Z Vertex 2 {m}
  11.278, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  11.278, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000260},  !- Handle
  Room_3_1_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000172},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.572, 9.449, 19.2,                      !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                    !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000261},  !- Handle
  Room_3_2_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000029},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000262},  !- Handle
  Room_3_2_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000029},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000263},  !- Handle
  Room_3_2_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000029},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000074},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000264},  !- Handle
  Room_3_2_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000029},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000265},  !- Handle
  Room_3_2_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000029},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000251},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000266},  !- Handle
  Room_3_2_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000030},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000267},  !- Handle
  Room_3_2_Flr_6_Floor 1,                  !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000030},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000268},  !- Handle
  Room_3_2_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000030},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000284},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000269},  !- Handle
  Room_3_2_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000030},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000093},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 3.658, 3.048,                     !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000270},  !- Handle
  Room_3_2_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000030},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000271},  !- Handle
  Room_3_2_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000030},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000257},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3.658, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000272},  !- Handle
  Room_3_3_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000031},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000273},  !- Handle
  Room_3_3_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000031},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000274},  !- Handle
  Room_3_3_Flr_3_Wall_East 1,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000031},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000290},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000275},  !- Handle
  Room_3_3_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000029},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000278},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000276},  !- Handle
  Room_3_3_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000031},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000076},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000277},  !- Handle
  Room_3_3_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000031},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000278},  !- Handle
  Room_3_3_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000031},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000275},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000279},  !- Handle
  Room_3_3_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000032},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000280},  !- Handle
  Room_3_3_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000032},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000281},  !- Handle
  Room_3_3_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000032},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000296},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000282},  !- Handle
  Room_3_3_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000032},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000097},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 3.658, 3.048,                     !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000283},  !- Handle
  Room_3_3_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000032},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000284},  !- Handle
  Room_3_3_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000032},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000268},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3.658, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000285},  !- Handle
  Room_3_4_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000033},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000286},  !- Handle
  Room_3_4_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000033},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000287},  !- Handle
  Room_3_4_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000033},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000302},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000288},  !- Handle
  Room_3_4_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000033},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000078},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000289},  !- Handle
  Room_3_4_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000033},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000290},  !- Handle
  Room_3_4_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000033},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000274},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000291},  !- Handle
  Room_3_4_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000034},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                     !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 3.658, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000292},  !- Handle
  Room_3_4_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000034},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 3.658, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000293},  !- Handle
  Room_3_4_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000034},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000308},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000294},  !- Handle
  Room_3_4_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000034},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000100},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.706, 3.658, 3.048,                     !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                         !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 3.658, 0,         !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 3.658, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000295},  !- Handle
  Room_3_4_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000034},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  2.88764567812905e-015, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000296},  !- Handle
  Room_3_4_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000034},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000281},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  2.88764567812905e-015, 3.658, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 3.658, 0,         !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000297},  !- Handle
  Room_3_5_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000035},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000298},  !- Handle
  Room_3_5_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000035},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000299},  !- Handle
  Room_3_5_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000035},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000314},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000300},  !- Handle
  Room_3_5_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000035},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000080},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000301},  !- Handle
  Room_3_5_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000035},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000302},  !- Handle
  Room_3_5_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000035},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000287},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000303},  !- Handle
  Room_3_5_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000036},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,          !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000304},  !- Handle
  Room_3_5_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000036},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000305},  !- Handle
  Room_3_5_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000036},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000320},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000306},  !- Handle
  Room_3_5_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000036},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000103},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 3.658, 3.048,          !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 0,         !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000307},  !- Handle
  Room_3_5_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000036},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5.77529135625809e-015, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000308},  !- Handle
  Room_3_5_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000036},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000293},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5.77529135625809e-015, 3.658, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 3.658, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000309},  !- Handle
  Room_3_6_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000037},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000310},  !- Handle
  Room_3_6_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000037},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000311},  !- Handle
  Room_3_6_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000326},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000312},  !- Handle
  Room_3_6_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000082},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000313},  !- Handle
  Room_3_6_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000037},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000314},  !- Handle
  Room_3_6_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000299},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000315},  !- Handle
  Room_3_6_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000038},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,          !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000316},  !- Handle
  Room_3_6_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000038},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000317},  !- Handle
  Room_3_6_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000038},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000332},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000318},  !- Handle
  Room_3_6_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000038},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000104},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 3.658, 3.048,          !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 0,         !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000319},  !- Handle
  Room_3_6_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000038},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5.77529135625809e-015, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000320},  !- Handle
  Room_3_6_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000038},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000305},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5.77529135625809e-015, 3.658, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 3.658, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000321},  !- Handle
  Room_3_7_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000039},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000322},  !- Handle
  Room_3_7_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000039},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000323},  !- Handle
  Room_3_7_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000039},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000338},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000324},  !- Handle
  Room_3_7_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000039},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000325},  !- Handle
  Room_3_7_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000039},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000326},  !- Handle
  Room_3_7_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000039},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000311},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000327},  !- Handle
  Room_3_7_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000040},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,          !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000328},  !- Handle
  Room_3_7_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000040},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000329},  !- Handle
  Room_3_7_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000040},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000344},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000330},  !- Handle
  Room_3_7_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000040},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000105},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 3.658, 3.048,          !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 0,         !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000331},  !- Handle
  Room_3_7_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000040},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5.77529135625809e-015, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000332},  !- Handle
  Room_3_7_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000040},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000317},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5.77529135625809e-015, 3.658, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 3.658, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000333},  !- Handle
  Room_3_8_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000041},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 3.048,          !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 6.706, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000334},  !- Handle
  Room_3_8_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000041},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 6.706, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000335},  !- Handle
  Room_3_8_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000041},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000350},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 6.706, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000336},  !- Handle
  Room_3_8_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000041},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65699999999999, 6.706, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 0,              !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 6.706, 0,        !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 6.706, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000337},  !- Handle
  Room_3_8_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000041},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000338},  !- Handle
  Room_3_8_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000041},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000323},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -5.77529135625809e-015, 6.706, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 6.706, 0,        !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000339},  !- Handle
  Room_3_8_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000042},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000340},  !- Handle
  Room_3_8_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000042},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000341},  !- Handle
  Room_3_8_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000042},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000356},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000342},  !- Handle
  Room_3_8_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000042},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000106},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.70600000000001, 3.658, 3.048,          !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,              !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000343},  !- Handle
  Room_3_8_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000042},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000344},  !- Handle
  Room_3_8_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000042},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000329},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3.658, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000345},  !- Handle
  Room_3_9_Flr_3_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000043},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000346},  !- Handle
  Room_3_9_Flr_3_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000043},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000347},  !- Handle
  Room_3_9_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000043},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000200},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000348},  !- Handle
  Room_3_9_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000043},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000038},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.657, 6.706, 3.048,                     !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000349},  !- Handle
  Room_3_9_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000043},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000350},  !- Handle
  Room_3_9_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000043},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000335},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6.706, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000351},  !- Handle
  Room_3_9_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000044},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.702, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  6.702, 3.658, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000352},  !- Handle
  Room_3_9_Flr_6_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000044},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.702, 3.658, 0,                         !- X,Y,Z Vertex 1 {m}
  6.702, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000353},  !- Handle
  Room_3_9_Flr_6_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000044},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000090},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.702, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  6.702, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  6.702, 3.658, 0,                         !- X,Y,Z Vertex 3 {m}
  6.702, 3.658, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000354},  !- Handle
  Room_3_9_Flr_6_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000044},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000107},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6.702, 3.658, 3.048,                     !- X,Y,Z Vertex 1 {m}
  6.702, 3.658, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000355},  !- Handle
  Room_3_9_Flr_6_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000044},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  6.702, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.702, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000356},  !- Handle
  Room_3_9_Flr_6_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000044},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000341},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3.658, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000357},  !- Handle
  Room_4_10_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000045},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000358},  !- Handle
  Room_4_10_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000045},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000359},  !- Handle
  Room_4_10_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000045},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000368},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000360},  !- Handle
  Room_4_10_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000045},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000361},  !- Handle
  Room_4_10_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000045},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000037},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000362},  !- Handle
  Room_4_10_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000045},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000467},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000363},  !- Handle
  Room_4_11_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000046},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000364},  !- Handle
  Room_4_11_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000046},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000365},  !- Handle
  Room_4_11_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000374},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, -6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000366},  !- Handle
  Room_4_11_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000046},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.658, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000367},  !- Handle
  Room_4_11_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000039},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000368},  !- Handle
  Room_4_11_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000359},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000369},  !- Handle
  Room_4_12_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65800000000001, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65800000000001, 0, 3.048,              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                             !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000370},  !- Handle
  Room_4_12_Flr_3_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65800000000001, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  3.65800000000001, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000371},  !- Handle
  Room_4_12_Flr_3_Wall_East,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000380},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65800000000001, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65800000000001, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  3.65800000000001, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65800000000001, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000372},  !- Handle
  Room_4_12_Flr_3_Wall_North,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65800000000001, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65800000000001, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000373},  !- Handle
  Room_4_12_Flr_3_Wall_South,              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000041},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  3.65800000000001, -6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65800000000001, -6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000374},  !- Handle
  Room_4_12_Flr_3_Wall_West,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0083-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0089-000000000365},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.048,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0089-000000000375},  !- Handle
  Room_4_13_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  {00000000-0000-0000-0083-000000000048},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
