  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0063-000000000017},  !- Handle
  Schedule Rule 7,                         !- Name
  {00000000-0000-0000-0064-000000000008},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0062-000000000017},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0063-000000000018},  !- Handle
  Schedule Rule 8,                         !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0062-000000000011},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0063-000000000019},  !- Handle
  Schedule Rule 9,                         !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0062-000000000012},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0063-000000000020},  !- Handle
  satON_OFF_ALWAYS_OFFrule,                !- Name
  {00000000-0000-0000-0064-000000000013},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0062-000000000153},  !- Day Schedule Name
  No,                                      !- Apply Sunday
  No,                                      !- Apply Monday
  No,                                      !- Apply Tuesday
  No,                                      !- Apply Wednesday
  No,                                      !- Apply Thursday
  No,                                      !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0063-000000000021},  !- Handle
  sunON_OFF_ALWAYS_OFFrule,                !- Name
  {00000000-0000-0000-0064-000000000013},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0062-000000000156},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  No,                                      !- Apply Monday
  No,                                      !- Apply Tuesday
  No,                                      !- Apply Wednesday
  No,                                      !- Apply Thursday
  No,                                      !- Apply Friday
  No,                                      !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0063-000000000022},  !- Handle
  wkdON_OFF_ALWAYS_OFF rule,               !- Name
  {00000000-0000-0000-0064-000000000013},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0062-000000000165},  !- Day Schedule Name
  No,                                      !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  No,                                      !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000001},  !- Handle
  Air Velocity Schedule,                   !- Name
  {00000000-0000-0000-0065-000000000015},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000001};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000002},  !- Handle
  Always On,                               !- Name
  {00000000-0000-0000-0065-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000002};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000003},  !- Handle
  Clothing Schedule,                       !- Name
  {00000000-0000-0000-0065-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000003};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000004},  !- Handle
  Economizer Max OA Fraction 100 pct,      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000005};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000005},  !- Handle
  Makeup-Air Unit Supply Air Temp,         !- Name
  {00000000-0000-0000-0065-000000000014},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000006};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000006},  !- Handle
  NECB-Activity,                           !- Name
  {00000000-0000-0000-0065-000000000001},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000007},  !- Default Day Schedule Name
  {00000000-0000-0000-0062-000000000008},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0062-000000000009};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000007},  !- Handle
  NECB-G-Electric-Equipment,               !- Name
  {00000000-0000-0000-0065-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000010};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000008},  !- Handle
  NECB-G-Lighting,                         !- Name
  {00000000-0000-0000-0065-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000014};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000009},  !- Handle
  NECB-G-Occupancy,                        !- Name
  {00000000-0000-0000-0065-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000018};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000010},  !- Handle
  NECB-G-Service Water Heating,            !- Name
  {00000000-0000-0000-0065-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000022};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000011},  !- Handle
  NECB-G-Thermostat Setpoint-Cooling,      !- Name
  {00000000-0000-0000-0065-000000000014},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000026};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000012},  !- Handle
  NECB-G-Thermostat Setpoint-Heating,      !- Name
  {00000000-0000-0000-0065-000000000014},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000030};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000013},  !- Handle
  ON_OFF_ALWAYS_OFF,                       !- Name
  {00000000-0000-0000-0065-000000000009},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000106};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000014},  !- Handle
  Schedule Ruleset 1,                      !- Name
  {00000000-0000-0000-0065-000000000014},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000117};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000015},  !- Handle
  Schedule Ruleset 10,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000068};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000016},  !- Handle
  Schedule Ruleset 11,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000069};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000017},  !- Handle
  Schedule Ruleset 12,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000070};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000018},  !- Handle
  Schedule Ruleset 13,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000071};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000019},  !- Handle
  Schedule Ruleset 14,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000072};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000020},  !- Handle
  Schedule Ruleset 15,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000074};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000021},  !- Handle
  Schedule Ruleset 16,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000075};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000022},  !- Handle
  Schedule Ruleset 17,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000076};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000023},  !- Handle
  Schedule Ruleset 18,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000077};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000024},  !- Handle
  Schedule Ruleset 19,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000078};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000025},  !- Handle
  Schedule Ruleset 2,                      !- Name
  {00000000-0000-0000-0065-000000000014},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000124};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000026},  !- Handle
  Schedule Ruleset 20,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000079};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000027},  !- Handle
  Schedule Ruleset 21,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000080};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000028},  !- Handle
  Schedule Ruleset 22,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000081};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000029},  !- Handle
  Schedule Ruleset 23,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000082};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000030},  !- Handle
  Schedule Ruleset 24,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000083};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000031},  !- Handle
  Schedule Ruleset 25,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000085};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000032},  !- Handle
  Schedule Ruleset 26,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000086};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000033},  !- Handle
  Schedule Ruleset 27,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000087};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000034},  !- Handle
  Schedule Ruleset 28,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000088};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000035},  !- Handle
  Schedule Ruleset 29,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000089};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000036},  !- Handle
  Schedule Ruleset 3,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000127};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000037},  !- Handle
  Schedule Ruleset 30,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000090};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000038},  !- Handle
  Schedule Ruleset 31,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000091};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000039},  !- Handle
  Schedule Ruleset 32,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000092};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000040},  !- Handle
  Schedule Ruleset 33,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000093};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000041},  !- Handle
  Schedule Ruleset 34,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000094};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000042},  !- Handle
  Schedule Ruleset 35,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000096};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000043},  !- Handle
  Schedule Ruleset 36,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000097};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000044},  !- Handle
  Schedule Ruleset 37,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000098};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000045},  !- Handle
  Schedule Ruleset 38,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000099};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000046},  !- Handle
  Schedule Ruleset 39,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000100};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000047},  !- Handle
  Schedule Ruleset 4,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000138};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000048},  !- Handle
  Schedule Ruleset 40,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000101};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000049},  !- Handle
  Schedule Ruleset 41,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000102};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000050},  !- Handle
  Schedule Ruleset 42,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000103};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000051},  !- Handle
  Schedule Ruleset 43,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000104};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000052},  !- Handle
  Schedule Ruleset 44,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000105};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000053},  !- Handle
  Schedule Ruleset 45,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000107};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000054},  !- Handle
  Schedule Ruleset 46,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000108};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000055},  !- Handle
  Schedule Ruleset 47,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000109};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000056},  !- Handle
  Schedule Ruleset 48,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000110};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000057},  !- Handle
  Schedule Ruleset 49,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000111};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000058},  !- Handle
  Schedule Ruleset 5,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000035};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000059},  !- Handle
  Schedule Ruleset 50,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000112};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000060},  !- Handle
  Schedule Ruleset 51,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000113};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000061},  !- Handle
  Schedule Ruleset 52,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000114};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000062},  !- Handle
  Schedule Ruleset 53,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000115};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000063},  !- Handle
  Schedule Ruleset 54,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000116};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000064},  !- Handle
  Schedule Ruleset 55,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000118};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000065},  !- Handle
  Schedule Ruleset 56,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000119};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000066},  !- Handle
  Schedule Ruleset 6,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000046};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000067},  !- Handle
  Schedule Ruleset 7,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000057};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000068},  !- Handle
  Schedule Ruleset 8,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000066};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000069},  !- Handle
  Schedule Ruleset 9,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000067};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000070},  !- Handle
  Service Water Loop Temp - 140F,          !- Name
  {00000000-0000-0000-0065-000000000011},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000149};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000071},  !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {00000000-0000-0000-0065-000000000012},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000150};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000072},  !- Handle
  Work Efficiency Schedule,                !- Name
  {00000000-0000-0000-0065-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000151};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000073},  !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {00000000-0000-0000-0065-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000158},  !- Default Day Schedule Name
  {00000000-0000-0000-0062-000000000159},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0062-000000000160};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0064-000000000074},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {00000000-0000-0000-0065-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0062-000000000161},  !- Default Day Schedule Name
  {00000000-0000-0000-0062-000000000162},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0062-000000000163};  !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000001},  !- Handle
  ActivityLevel,                           !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ActivityLevel;                           !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000002},  !- Handle
  Always Off Discrete Limits,              !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000003},  !- Handle
  Always On Discrete Limits,               !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000004},  !- Handle
  ClothingInsulation,                      !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ClothingInsulation;                      !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000005},  !- Handle
  Fractional,                              !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Continuous;                              !- Numeric Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000006},  !- Handle
  ON_OFF,                                  !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  DISCRETE,                                !- Numeric Type
  Dimensionless;                           !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000007},  !- Handle
  OnOff 1,                                 !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000008},  !- Handle
  OnOff 2,                                 !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000009},  !- Handle
  OnOff,                                   !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000010},  !- Handle
  Temperature Schedule Type Limits 1,      !- Name
  0,                                       !- Lower Limit Value
  100,                                     !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000011},  !- Handle
  Temperature Schedule Type Limits 2,      !- Name
  0,                                       !- Lower Limit Value
  100,                                     !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000012},  !- Handle
  Temperature Schedule Type Limits 3,      !- Name
  0,                                       !- Lower Limit Value
  100,                                     !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000013},  !- Handle
  Temperature Schedule Type Limits,        !- Name
  0,                                       !- Lower Limit Value
  100,                                     !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000014},  !- Handle
  Temperature,                             !- Name
  ,                                        !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0065-000000000015},  !- Handle
  Velocity,                                !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Velocity;                                !- Unit Type

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0066-000000000001},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0049-000000000308},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0049-000000000308},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0049-000000000309},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0049-000000000311},  !- Return Air Stream Node Name
  {00000000-0000-0000-0049-000000000313};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0066-000000000002},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0049-000000000317},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0049-000000000317},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0049-000000000318},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0049-000000000320},  !- Return Air Stream Node Name
  {00000000-0000-0000-0049-000000000322};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {00000000-0000-0000-0067-000000000001},  !- Handle
  Setpoint Manager Outdoor Air Reset 1,    !- Name
  Temperature,                             !- Control Variable
  82,                                      !- Setpoint at Outdoor Low Temperature {C}
  -16,                                     !- Outdoor Low Temperature {C}
  60,                                      !- Setpoint at Outdoor High Temperature {C}
  0,                                       !- Outdoor High Temperature {C}
  {00000000-0000-0000-0049-000000000168},  !- Setpoint Node or NodeList Name
  ,                                        !- Schedule Name
  ,                                        !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                        !- Outdoor Low Temperature 2 {C}
  ,                                        !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                        !- Outdoor High Temperature 2 {C}

OS:SetpointManager:Scheduled,
  {00000000-0000-0000-0068-000000000001},  !- Handle
  Service hot water setpoint manager,      !- Name
  Temperature,                             !- Control Variable
  {00000000-0000-0000-0064-000000000070},  !- Schedule Name
  {00000000-0000-0000-0049-000000000173};  !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {00000000-0000-0000-0068-000000000002},  !- Handle
  Setpoint Manager Scheduled 1,            !- Name
  Temperature,                             !- Control Variable
  {00000000-0000-0000-0064-000000000005},  !- Schedule Name
  {00000000-0000-0000-0049-000000000312};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0069-000000000001},  !- Handle
  Setpoint Manager Single Zone Reheat 1,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0090-000000000019},  !- Control Zone Name
  {00000000-0000-0000-0049-000000000321};  !- Setpoint Node or NodeList Name

OS:ShadowCalculation,
  {00000000-0000-0000-0070-000000000001},  !- Handle
  PolygonClipping,                         !- Shading Calculation Method
  ,                                        !- Shading Calculation Update Frequency Method
  20,                                      !- Shading Calculation Update Frequency
  15000,                                   !- Maximum Figures in Shadow Overlap Calculations
  ,                                        !- Polygon Clipping Algorithm
  512,                                     !- Pixel Counting Resolution
  ,                                        !- Sky Diffuse Modeling Algorithm
  No,                                      !- Output External Shading Calculation Results
  No,                                      !- Disable Self-Shading Within Shading Zone Groups
  No;                                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SimulationControl,
  {00000000-0000-0000-0071-000000000001},  !- Handle
  Yes,                                     !- Do Zone Sizing Calculation
  Yes,                                     !- Do System Sizing Calculation
  No,                                      !- Do Plant Sizing Calculation
  No,                                      !- Run Simulation for Sizing Periods
  Yes,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                    !- Loads Convergence Tolerance Value {W}
  0.4,                                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                            !- Solar Distribution
  25,                                      !- Maximum Number of Warmup Days
  6,                                       !- Minimum Number of Warmup Days
  No,                                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                       !- Maximum Number of HVAC Sizing Simulation Passes

OS:Site,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  Calgary Intl AP_AB_CAN,                  !- Name
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  City;                                    !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  19.527,                                  !- January Ground Temperature {C}
  19.502,                                  !- February Ground Temperature {C}
  19.536,                                  !- March Ground Temperature {C}
  19.598,                                  !- April Ground Temperature {C}
  20.002,                                  !- May Ground Temperature {C}
  21.64,                                   !- June Ground Temperature {C}
  22.225,                                  !- July Ground Temperature {C}
  22.375,                                  !- August Ground Temperature {C}
  21.449,                                  !- September Ground Temperature {C}
  20.121,                                  !- October Ground Temperature {C}
  19.802,                                  !- November Ground Temperature {C}
  19.633;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  Correlation,                             !- Calculation Method
  ,                                        !- Temperature Schedule Name
  4.69166666666667,                        !- Annual Average Outdoor Air Temperature {C}
  24.6;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  1.3,                                     !- Heating Sizing Factor
  1.1;                                     !- Cooling Sizing Factor

OS:Sizing:Plant,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  {00000000-0000-0000-0055-000000000001},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  82,                                      !- Design Loop Exit Temperature {C}
  16,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:Plant,
  {00000000-0000-0000-0076-000000000002},  !- Handle
  {00000000-0000-0000-0055-000000000002},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  60,                                      !- Design Loop Exit Temperature {C}
  5,                                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:System,
  {00000000-0000-0000-0077-000000000001},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- AirLoop Name
  VentilationRequirement,                  !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  Yes,                                     !- 100% Outdoor Air in Cooling
  Yes,                                     !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0077-000000000002},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000001},  !- Handle
  {00000000-0000-0000-0090-000000000006},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000002},  !- Handle
  {00000000-0000-0000-0090-000000000003},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000003},  !- Handle
  {00000000-0000-0000-0090-000000000012},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000004},  !- Handle
  {00000000-0000-0000-0090-000000000018},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000005},  !- Handle
  {00000000-0000-0000-0090-000000000016},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000006},  !- Handle
  {00000000-0000-0000-0090-000000000017},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000007},  !- Handle
  {00000000-0000-0000-0090-000000000010},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000008},  !- Handle
  {00000000-0000-0000-0090-000000000004},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000009},  !- Handle
  {00000000-0000-0000-0090-000000000013},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000010},  !- Handle
  {00000000-0000-0000-0090-000000000005},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000011},  !- Handle
  {00000000-0000-0000-0090-000000000011},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000012},  !- Handle
  {00000000-0000-0000-0090-000000000014},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000013},  !- Handle
  {00000000-0000-0000-0090-000000000001},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000014},  !- Handle
  {00000000-0000-0000-0090-000000000007},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000015},  !- Handle
  {00000000-0000-0000-0090-000000000015},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000016},  !- Handle
  {00000000-0000-0000-0090-000000000008},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000017},  !- Handle
  {00000000-0000-0000-0090-000000000002},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000018},  !- Handle
  {00000000-0000-0000-0090-000000000009},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000019},  !- Handle
  {00000000-0000-0000-0090-000000000019},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000020},  !- Handle
  {00000000-0000-0000-0090-000000000021},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0078-000000000021},  !- Handle
  {00000000-0000-0000-0090-000000000020},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0079-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0079-000000000002},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0080-000000000001},  !- Handle
  G Corridor,                              !- Name
  {00000000-0000-0000-0082-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.61962839691078,                        !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0090-000000000019},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000002},  !- Handle
  G N1 Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0090-000000000001},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000003},  !- Handle
  G NE Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636701633044,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0090-000000000006},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000004},  !- Handle
  G NW Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0090-000000000004},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000005},  !- Handle
  G S1 Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0090-000000000002},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000006},  !- Handle
  G SW Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0090-000000000005},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000007},  !- Handle
  M Corridor,                              !- Name
  {00000000-0000-0000-0082-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ,                                        !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.61962839691078,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0090-000000000020},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000008},  !- Handle
  M N1 Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0090-000000000012},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000009},  !- Handle
  M NE Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636701633044,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0090-000000000009},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000010},  !- Handle
  M NW Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0090-000000000010},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000011},  !- Handle
  M S1 Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0090-000000000008},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000012},  !- Handle
  M SE Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636701633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0090-000000000011},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000013},  !- Handle
  M SW Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0090-000000000007},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000014},  !- Handle
  Office,                                  !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636701633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0090-000000000003},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000015},  !- Handle
  T Corridor,                              !- Name
  {00000000-0000-0000-0082-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  -0,                                      !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.61962839691078,                        !- Y Origin {m}
  6.09570235876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0090-000000000021},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000016},  !- Handle
  T N1 Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  6.09570235876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0090-000000000014},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000017},  !- Handle
  T NE Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636701633044,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  6.09570235876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0090-000000000017},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000018},  !- Handle
  T NW Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  6.09570235876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0090-000000000015},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000019},  !- Handle
  T S1 Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  6.09570235876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0090-000000000018},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000020},  !- Handle
  T SE Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636701633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  6.09570235876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0090-000000000016},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0080-000000000021},  !- Handle
  T SW Apartment,                          !- Name
  {00000000-0000-0000-0082-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  6.09570235876431,                        !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0090-000000000013},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000001},  !- Handle
  G Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0080-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000002},  !- Handle
  G N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000002},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000003},  !- Handle
  G NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000004},  !- Handle
  G NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000005},  !- Handle
  G S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000006},  !- Handle
  G SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000006},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000007},  !- Handle
  M Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0080-000000000007},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000008},  !- Handle
  M N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000008},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000009},  !- Handle
  M NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000009},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000010},  !- Handle
  M NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000010},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000011},  !- Handle
  M S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000011},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000012},  !- Handle
  M SE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000012},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000013},  !- Handle
  M SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000013},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000014},  !- Handle
  Office Infiltration,                     !- Name
  {00000000-0000-0000-0080-000000000014},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000015},  !- Handle
  T Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0080-000000000015},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000016},  !- Handle
  T N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000016},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000017},  !- Handle
  T NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000017},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000018},  !- Handle
  T NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000018},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000019},  !- Handle
  T S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000019},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000020},  !- Handle
  T SE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000020},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0081-000000000021},  !- Handle
  T SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0080-000000000021},  !- Space or SpaceType Name
  {00000000-0000-0000-0061-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-G, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0030-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0059-000000000073},  !- Group Rendering Name
  {00000000-0000-0000-0033-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Corridor/Transition area other-sch-G;    !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  Space Function Dwelling units general,   !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0030-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0059-000000000078},  !- Group Rendering Name
  {00000000-0000-0000-0033-000000000003},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Dwelling units general;                  !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000002},  !- Handle
  {00000000-0000-0000-0021-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000003},  !- Handle
  {00000000-0000-0000-0021-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000004},  !- Handle
  {00000000-0000-0000-0021-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000005},  !- Handle
  {00000000-0000-0000-0021-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000006},  !- Handle
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000007},  !- Handle
  {00000000-0000-0000-0021-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000008},  !- Handle
  {00000000-0000-0000-0021-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000009},  !- Handle
  {00000000-0000-0000-0021-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000010},  !- Handle
  {00000000-0000-0000-0021-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000011},  !- Handle
  {00000000-0000-0000-0021-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000012},  !- Handle
  {00000000-0000-0000-0021-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000013},  !- Handle
  {00000000-0000-0000-0021-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000014},  !- Handle
  {00000000-0000-0000-0021-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000015},  !- Handle
  {00000000-0000-0000-0021-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000016},  !- Handle
  {00000000-0000-0000-0021-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000017},  !- Handle
  {00000000-0000-0000-0021-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000018},  !- Handle
  {00000000-0000-0000-0021-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000019},  !- Handle
  {00000000-0000-0000-0021-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000020},  !- Handle
  {00000000-0000-0000-0021-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000021},  !- Handle
  {00000000-0000-0000-0021-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000022},  !- Handle
  {00000000-0000-0000-0021-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000023},  !- Handle
  {00000000-0000-0000-0021-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000024},  !- Handle
  {00000000-0000-0000-0021-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000025},  !- Handle
  {00000000-0000-0000-0021-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000026},  !- Handle
  {00000000-0000-0000-0021-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0083-000000000027},  !- Handle
  {00000000-0000-0000-0021-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  {00000000-0000-0000-0046-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000002},  !- Handle
  {00000000-0000-0000-0047-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000003},  !- Handle
  {00000000-0000-0000-0046-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000004},  !- Handle
  {00000000-0000-0000-0047-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000005},  !- Handle
  {00000000-0000-0000-0046-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000006},  !- Handle
  {00000000-0000-0000-0046-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000007},  !- Handle
  {00000000-0000-0000-0046-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000008},  !- Handle
  {00000000-0000-0000-0046-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000009},  !- Handle
  {00000000-0000-0000-0046-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000010},  !- Handle
  {00000000-0000-0000-0046-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000011},  !- Handle
  {00000000-0000-0000-0046-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000012},  !- Handle
  {00000000-0000-0000-0100-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000013},  !- Handle
  {00000000-0000-0000-0046-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000014},  !- Handle
  {00000000-0000-0000-0047-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000015},  !- Handle
  {00000000-0000-0000-0046-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000016},  !- Handle
  {00000000-0000-0000-0047-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000017},  !- Handle
  {00000000-0000-0000-0046-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000018},  !- Handle
  {00000000-0000-0000-0046-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000019},  !- Handle
  {00000000-0000-0000-0047-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000020},  !- Handle
  {00000000-0000-0000-0046-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000021},  !- Handle
  {00000000-0000-0000-0046-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000022},  !- Handle
  {00000000-0000-0000-0047-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000023},  !- Handle
  {00000000-0000-0000-0046-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000024},  !- Handle
  {00000000-0000-0000-0047-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000025},  !- Handle
  {00000000-0000-0000-0046-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000026},  !- Handle
  {00000000-0000-0000-0047-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000027},  !- Handle
  {00000000-0000-0000-0046-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000028},  !- Handle
  {00000000-0000-0000-0047-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000029},  !- Handle
  {00000000-0000-0000-0046-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000030},  !- Handle
  {00000000-0000-0000-0047-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0084-000000000031},  !- Handle
  {00000000-0000-0000-0047-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  g EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000016},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  34.7455051633044, 0.0253996030892193, 1.80865266986148, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0253996030892193, 0.762, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.65091824732037, 0.762, !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.65091824732037, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000002},  !- Handle
  g EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000017},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000003},  !- Handle
  g EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000018},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000004},  !- Handle
  g NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000032},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000005},  !- Handle
  g NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000033},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000006},  !- Handle
  g NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000034},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000007},  !- Handle
  g SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000041},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000008},  !- Handle
  g SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000042},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0253998366956984, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000009},  !- Handle
  g SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000043},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000010},  !- Handle
  g WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000044},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.65091824732037, 1.80865266986148,   !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000011},  !- Handle
  g WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000045},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000012},  !- Handle
  g WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000046},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000013},  !- Handle
  m EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000062},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,         !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,       !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000014},  !- Handle
  m EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000063},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000015},  !- Handle
  m EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000064},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000016},  !- Handle
  m NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000078},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000017},  !- Handle
  m NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000079},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000018},  !- Handle
  m NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000080},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000019},  !- Handle
  m SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000087},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000020},  !- Handle
  m SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000088},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000021},  !- Handle
  m SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000089},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000022},  !- Handle
  m WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000090},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.650918, 1.80865268243218,           !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000023},  !- Handle
  m WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000091},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000024},  !- Handle
  m WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000092},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000025},  !- Handle
  t EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000101},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,         !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,       !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000026},  !- Handle
  t EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000102},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000027},  !- Handle
  t EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000103},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000028},  !- Handle
  t NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000117},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000029},  !- Handle
  t NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000118},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000030},  !- Handle
  t NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000119},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000031},  !- Handle
  t Roof C_Skylight,                       !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0086-000000000120},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  19.8296308133244, 0.719625417477493, 3.047851, !- X,Y,Z Vertex 1 {m}
  19.8296308133244, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 2 {m}
  14.9158743499796, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 3 {m}
  14.9158743499796, 0.719625417477493, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000032},  !- Handle
  t Roof N1A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0086-000000000121},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000033},  !- Handle
  t Roof NEA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0086-000000000122},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000034},  !- Handle
  t Roof NWA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0086-000000000123},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000035},  !- Handle
  t Roof S1A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0086-000000000124},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000036},  !- Handle
  t Roof SEA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0086-000000000125},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000037},  !- Handle
  t Roof SWA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0086-000000000126},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000038},  !- Handle
  t SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000133},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000039},  !- Handle
  t SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000134},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000040},  !- Handle
  t SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000135},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000041},  !- Handle
  t WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000136},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.65091824732037, 1.80865267760629,   !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865267760629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000042},  !- Handle
  t WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000137},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0085-000000000043},  !- Handle
  t WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0086-000000000138},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  g Ceilin N1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000002},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.04785135876431,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.04785135876431,   !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.04785135876431,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04785135876431;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000002},  !- Handle
  g Ceilin NEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000003},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000003},  !- Handle
  g Ceilin NWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000004},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.04785135876431,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.04785135876431,   !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.04785135876431,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04785135876431;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000004},  !- Handle
  g Ceilin S1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000005},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.04785135876431,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.04785135876431,   !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.04785135876431,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04785135876431;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000005},  !- Handle
  g Ceilin SEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000014},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  -1.6330430341327e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 3 {m}
  -1.6330430341327e-07, 0, 3.047851;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000006},  !- Handle
  g Ceilin SWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000006},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000007},  !- Handle
  g Ceiling C,                             !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 0, 3.047851,           !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 3.047851,    !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000008},  !- Handle
  g EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000009},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000009},  !- Handle
  g EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000008},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000010},  !- Handle
  g EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000011},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000011},  !- Handle
  g EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000012},  !- Handle
  g EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000013},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000013},  !- Handle
  g EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000012},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000014},  !- Handle
  g EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000015},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000015},  !- Handle
  g EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000016},  !- Handle
  g EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.676318, 0,           !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000017},  !- Handle
  g EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000018},  !- Handle
  g EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000019},  !- Handle
  g Floor C,                               !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 1.676318, 0,           !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000020},  !- Handle
  g GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0080-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000021},  !- Handle
  g GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0080-000000000003},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000022},  !- Handle
  g GFloor NWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0080-000000000004},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000023},  !- Handle
  g GFloor S1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0080-000000000005},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000024},  !- Handle
  g GFloor SEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0080-000000000014},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000025},  !- Handle
  g GFloor SWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0080-000000000006},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000026},  !- Handle
  g NIWall S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000027},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.581835, -3.9691078068671e-07, 0,      !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000027},  !- Handle
  g NIWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000026},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000028},  !- Handle
  g NIWall SEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000029},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636703266088, -3.96910780898452e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455051633044, -3.96910780898452e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000029},  !- Handle
  g NIWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000028},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000030},  !- Handle
  g NIWall SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000031},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -3.9691078068671e-07, 3.047851,       !- X,Y,Z Vertex 1 {m}
  0, -3.9691078068671e-07, 0,              !- X,Y,Z Vertex 2 {m}
  11.581835, -3.9691078068671e-07, 0,      !- X,Y,Z Vertex 3 {m}
  11.581835, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000031},  !- Handle
  g NIWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000030},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000032},  !- Handle
  g NWall N1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000033},  !- Handle
  g NWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000034},  !- Handle
  g NWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000035},  !- Handle
  g SIWall N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000036},  !- Handle
  g SIWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000035},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000037},  !- Handle
  g SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000038},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 0,           !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000038},  !- Handle
  g SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000037},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000039},  !- Handle
  g SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000040},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, 1.67631830915046, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631818549028, 2.50862687491332e-15, !- X,Y,Z Vertex 2 {m}
  -6.60164900935919e-16, 1.67631806183009, -2.50862691884839e-15, !- X,Y,Z Vertex 3 {m}
  6.6016488937406e-16, 1.67631818549028, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000040},  !- Handle
  g SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000039},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000041},  !- Handle
  g SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000042},  !- Handle
  g SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304301636913e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000043},  !- Handle
  g SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000044},  !- Handle
  g WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.67631824732037, 3.047851,           !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -3.9691078068671e-07, 0,              !- X,Y,Z Vertex 3 {m}
  0, -3.9691078068671e-07, 3.047851;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000045},  !- Handle
  g WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000046},  !- Handle
  g WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000047},  !- Handle
  m Ceilin N1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000008},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000048},  !- Handle
  m Ceilin NEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000009},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000049},  !- Handle
  m Ceilin NWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000010},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000050},  !- Handle
  m Ceilin S1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000011},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000051},  !- Handle
  m Ceilin SEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000012},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000052},  !- Handle
  m Ceilin SWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000013},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000053},  !- Handle
  m Ceiling C,                             !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 0, 3.047851,           !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 3.047851,    !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000054},  !- Handle
  m EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000055},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000055},  !- Handle
  m EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000054},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000056},  !- Handle
  m EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000057},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000057},  !- Handle
  m EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000056},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000058},  !- Handle
  m EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000059},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000059},  !- Handle
  m EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000058},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000060},  !- Handle
  m EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000061},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000061},  !- Handle
  m EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000060},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000062},  !- Handle
  m EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 0, 3.047851,           !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.676318, 0,           !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.676318, 3.047851;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000063},  !- Handle
  m EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000064},  !- Handle
  m EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000065},  !- Handle
  m Floor C,                               !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 1.676318, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, -3.5876430981574e-07, !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 1.676318, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000066},  !- Handle
  m GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000008},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000067},  !- Handle
  m GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000009},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  11.581835, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 7.619628, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000068},  !- Handle
  m GFloor NWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000010},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000069},  !- Handle
  m GFloor S1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000011},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000070},  !- Handle
  m GFloor SEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000012},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  11.581835, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  -1.6330430341327e-07, 0, -3.5876430981574e-07, !- X,Y,Z Vertex 3 {m}
  -1.6330430341327e-07, 7.619628, -3.5876430981574e-07; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000071},  !- Handle
  m GFloor SWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000013},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  11.581835, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 7.619628, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000072},  !- Handle
  m NIWall S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000073},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000073},  !- Handle
  m NIWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000072},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000074},  !- Handle
  m NIWall SEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000075},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636701633044, -3.96910780898452e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 0, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000075},  !- Handle
  m NIWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000074},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000076},  !- Handle
  m NIWall SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000077},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000077},  !- Handle
  m NIWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000076},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000078},  !- Handle
  m NWall N1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000079},  !- Handle
  m NWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000080},  !- Handle
  m NWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000081},  !- Handle
  m SIWall N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000082},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000082},  !- Handle
  m SIWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000081},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000083},  !- Handle
  m SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000084},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 1.676318, 3.047851,    !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 0,           !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000084},  !- Handle
  m SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000083},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000085},  !- Handle
  m SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000086},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000086},  !- Handle
  m SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000085},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000087},  !- Handle
  m SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000088},  !- Handle
  m SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000089},  !- Handle
  m SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000090},  !- Handle
  m WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.676318, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000091},  !- Handle
  m WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000092},  !- Handle
  m WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000093},  !- Handle
  t EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000094},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000094},  !- Handle
  t EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000093},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000095},  !- Handle
  t EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000096},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000096},  !- Handle
  t EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000095},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000097},  !- Handle
  t EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000098},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000098},  !- Handle
  t EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000097},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000099},  !- Handle
  t EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000100},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000100},  !- Handle
  t EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000099},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000101},  !- Handle
  t EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 0, 3.047851,           !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.676318, 0,           !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.676318, 3.047851;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000102},  !- Handle
  t EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000103},  !- Handle
  t EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000104},  !- Handle
  t Floor C,                               !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 1.676318, 0,           !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000105},  !- Handle
  t GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000016},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000106},  !- Handle
  t GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000017},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000107},  !- Handle
  t GFloor NWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000018},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000108},  !- Handle
  t GFloor S1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000019},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000109},  !- Handle
  t GFloor SEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000020},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000110},  !- Handle
  t GFloor SWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  {00000000-0000-0000-0080-000000000021},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000111},  !- Handle
  t NIWall S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000112},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, -3.96910780898452e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636705, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  23.1636705, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000112},  !- Handle
  t NIWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000111},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000113},  !- Handle
  t NIWall SEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000114},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636705, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  23.1636705, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 0, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000114},  !- Handle
  t NIWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000113},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000115},  !- Handle
  t NIWall SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000116},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.96910780898452e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000116},  !- Handle
  t NIWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000115},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000117},  !- Handle
  t NWall N1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000118},  !- Handle
  t NWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000119},  !- Handle
  t NWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000120},  !- Handle
  t Roof C,                                !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 0, 3.047851,           !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 3.047851,    !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000121},  !- Handle
  t Roof N1A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000122},  !- Handle
  t Roof NEA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000123},  !- Handle
  t Roof NWA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000124},  !- Handle
  t Roof S1A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000125},  !- Handle
  t Roof SEA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000126},  !- Handle
  t Roof SWA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000127},  !- Handle
  t SIWall N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000128},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000128},  !- Handle
  t SIWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000127},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000129},  !- Handle
  t SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000130},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455051633044, 1.676318, 3.047851,    !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 0,           !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000130},  !- Handle
  t SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000129},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000131},  !- Handle
  t SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000132},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  0, 1.67631824732037, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000132},  !- Handle
  t SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0086-000000000131},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000133},  !- Handle
  t SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000134},  !- Handle
  t SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000135},  !- Handle
  t SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000136},  !- Handle
  t WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.67631824732037, 3.047851,           !- X,Y,Z Vertex 1 {m}
  0, 1.67631824732037, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000137},  !- Handle
  t WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0086-000000000138},  !- Handle
  t WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0080-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  {00000000-0000-0000-0086-000000000021},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.201463;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0089-000000000002},  !- Handle
  {00000000-0000-0000-0086-000000000020},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.581835;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0089-000000000003},  !- Handle
  {00000000-0000-0000-0086-000000000023},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.581835;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0089-000000000004},  !- Handle
  {00000000-0000-0000-0086-000000000024},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.201463;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0089-000000000005},  !- Handle
  {00000000-0000-0000-0086-000000000022},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.201463;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0089-000000000006},  !- Handle
  {00000000-0000-0000-0086-000000000025},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.201463;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0089-000000000007},  !- Handle
  {00000000-0000-0000-0086-000000000019},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  3.352636;                                !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000037},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000038},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000177},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000039},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000054},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000049},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000050},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000181},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000051},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000059},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000166},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000042},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000172},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000049},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000174},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000051},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000165},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000041},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000040},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000041},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000178},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000042},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000056},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000046},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000047},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000180},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000048},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000017},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000058},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000052},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000053},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000182},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000054},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000018},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000060},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000171},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000026},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000048},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000031},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000032},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000175},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000033},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000027},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000052},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000167},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000019},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000043},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000173},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000030},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000050},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000034},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000035},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000176},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000036},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000031},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000053},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000043},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000044},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000179},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000045},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000032},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000057},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000169},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000040},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000046},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000170},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000041},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000047},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000168},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000033},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000045},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000019},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000055},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000056},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000183},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000057},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000080},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000007},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000020},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000061},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000062},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000185},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000063},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000082},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000009},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0090-000000000021},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000058},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000059},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000184},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000060},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000084},  !- Group Rendering Name
  {00000000-0000-0000-0091-000000000008},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 1, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 2, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000003},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 3, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000004},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000005},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000006},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000007},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000008},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000009},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000010},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000011},  !- Handle
  Space Function Dwelling units general Thermostat 1, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000012},  !- Handle
  Space Function Dwelling units general Thermostat 10, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000013},  !- Handle
  Space Function Dwelling units general Thermostat 11, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000014},  !- Handle
  Space Function Dwelling units general Thermostat 12, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000015},  !- Handle
  Space Function Dwelling units general Thermostat 13, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000016},  !- Handle
  Space Function Dwelling units general Thermostat 14, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000017},  !- Handle
  Space Function Dwelling units general Thermostat 15, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000018},  !- Handle
  Space Function Dwelling units general Thermostat 16, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000019},  !- Handle
  Space Function Dwelling units general Thermostat 17, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000020},  !- Handle
  Space Function Dwelling units general Thermostat 18, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000021},  !- Handle
  Space Function Dwelling units general Thermostat 19, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000022},  !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000023},  !- Handle
  Space Function Dwelling units general Thermostat 20, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000024},  !- Handle
  Space Function Dwelling units general Thermostat 21, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000025},  !- Handle
  Space Function Dwelling units general Thermostat 22, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000026},  !- Handle
  Space Function Dwelling units general Thermostat 23, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000027},  !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000028},  !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000029},  !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000030},  !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000031},  !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000032},  !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000033},  !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000034},  !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000035},  !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000036},  !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000037},  !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000038},  !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000039},  !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000040},  !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000041},  !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000042},  !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000043},  !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000044},  !- Handle
  Space Function Dwelling units general Thermostat 4, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000045},  !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000046},  !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000047},  !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000048},  !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000049},  !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000050},  !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000051},  !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000052},  !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000053},  !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000054},  !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000055},  !- Handle
  Space Function Dwelling units general Thermostat 5, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000056},  !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000057},  !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000058},  !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000059},  !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000060},  !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000061},  !- Handle
  Space Function Dwelling units general Thermostat 6, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000062},  !- Handle
  Space Function Dwelling units general Thermostat 7, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000063},  !- Handle
  Space Function Dwelling units general Thermostat 8, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000064},  !- Handle
  Space Function Dwelling units general Thermostat 9, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0091-000000000065},  !- Handle
  Space Function Dwelling units general Thermostat, !- Name
  {00000000-0000-0000-0064-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0064-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  4;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  3.6.1;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  160gal NaturalGas Water Heater - 108kBtu/hr 0.811 Therm Eff, !- Name
  0.607451405400669,                       !- Tank Volume {m3}
  {00000000-0000-0000-0064-000000000070},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  31739.3359321849,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.811293355971481,                       !- Heater Thermal Efficiency
  {00000000-0000-0000-0026-000000000042},  !- Part Load Factor Curve Name
  69.4854093427289,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  69.4854093427289,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0064-000000000071},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  9.21712163092942,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  9.21712163092942,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0018-000000000534},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0018-000000000535},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  {00000000-0000-0000-0094-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  Water Use Connections 1,                 !- Name
  {00000000-0000-0000-0018-000000000551},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000552},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000002},  !- Handle
  Water Use Connections 10,                !- Name
  {00000000-0000-0000-0018-000000000587},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000588},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000003},  !- Handle
  Water Use Connections 11,                !- Name
  {00000000-0000-0000-0018-000000000591},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000592},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000004},  !- Handle
  Water Use Connections 12,                !- Name
  {00000000-0000-0000-0018-000000000595},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000596},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000005},  !- Handle
  Water Use Connections 13,                !- Name
  {00000000-0000-0000-0018-000000000599},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000600},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000006},  !- Handle
  Water Use Connections 14,                !- Name
  {00000000-0000-0000-0018-000000000603},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000604},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000007},  !- Handle
  Water Use Connections 15,                !- Name
  {00000000-0000-0000-0018-000000000607},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000608},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000008},  !- Handle
  Water Use Connections 16,                !- Name
  {00000000-0000-0000-0018-000000000611},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000612},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000016};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000009},  !- Handle
  Water Use Connections 17,                !- Name
  {00000000-0000-0000-0018-000000000615},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000616},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000017};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000010},  !- Handle
  Water Use Connections 18,                !- Name
  {00000000-0000-0000-0018-000000000619},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000620},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000018};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000011},  !- Handle
  Water Use Connections 2,                 !- Name
  {00000000-0000-0000-0018-000000000555},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000556},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000012},  !- Handle
  Water Use Connections 3,                 !- Name
  {00000000-0000-0000-0018-000000000559},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000560},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000013},  !- Handle
  Water Use Connections 4,                 !- Name
  {00000000-0000-0000-0018-000000000563},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000564},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000014},  !- Handle
  Water Use Connections 5,                 !- Name
  {00000000-0000-0000-0018-000000000567},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000568},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000015},  !- Handle
  Water Use Connections 6,                 !- Name
  {00000000-0000-0000-0018-000000000571},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000572},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000016},  !- Handle
  Water Use Connections 7,                 !- Name
  {00000000-0000-0000-0018-000000000575},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000576},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000017},  !- Handle
  Water Use Connections 8,                 !- Name
  {00000000-0000-0000-0018-000000000579},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000580},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0096-000000000018},  !- Handle
  Water Use Connections 9,                 !- Name
  {00000000-0000-0000-0018-000000000583},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000584},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0097-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000002},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000002},  !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000003},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000003},  !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000004},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000004},  !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000005},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000005},  !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000006},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000006},  !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000008},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000007},  !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000009},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000008},  !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000010},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000009},  !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000011},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000010},  !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000012},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000011},  !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000013},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000012},  !- Handle
  Office Service Water Use 0.15gal/min,    !- Name
  {00000000-0000-0000-0098-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000014},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000013},  !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000016},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000014},  !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000017},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000015},  !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000018},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000016},  !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000016},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000019},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000017},  !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000017},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000020},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0097-000000000018},  !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0098-000000000018},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0080-000000000021},  !- Space Name
  {00000000-0000-0000-0064-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000058},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000036},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000047};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000002},  !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000068},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000066},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000067};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000003},  !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000016},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000069},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000015};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000004},  !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000019},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000017},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000018};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000005},  !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000022},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000020},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000021};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000006},  !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000026},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000023},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000024};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000007},  !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000029},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000027},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000028};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000008},  !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000032},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000030},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000031};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000009},  !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000035},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000033},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000034};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000010},  !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425020817774e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000039},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000037},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000038};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000011},  !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000042},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000040},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000041};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000012},  !- Handle
  Office Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000045},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000043},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000044};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000013},  !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000049},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000046},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000048};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000014},  !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000052},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000050},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000051};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000015},  !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000055},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000053},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000054};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000016},  !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000059},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000056},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000057};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000017},  !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000062},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000060},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000061};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0098-000000000018},  !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0064-000000000065},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0064-000000000063},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0064-000000000064};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0100-000000000002},  !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,        !- Name
  1.9,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000004};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000005};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000006};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000007};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000008};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000009};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000010};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000011};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000012};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000013};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000014};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000015};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000016},  !- Handle
  Zone HVAC Baseboard Convective Water 4,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000016};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000017},  !- Handle
  Zone HVAC Baseboard Convective Water 5,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000017};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000018},  !- Handle
  Zone HVAC Baseboard Convective Water 6,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000018};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000019},  !- Handle
  Zone HVAC Baseboard Convective Water 7,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000019};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000020},  !- Handle
  Zone HVAC Baseboard Convective Water 8,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000020};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0102-000000000021},  !- Handle
  Zone HVAC Baseboard Convective Water 9,  !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000021};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000012},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000020},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000020},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000010},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000019},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000019},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000015},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000021},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000021},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000016},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000017},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000017},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000017},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000018},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000018},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0102-000000000016},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000016},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000019},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000019},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0102-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000020},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000020},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0102-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0103-000000000021},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0090-000000000021},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0102-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000397},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000399},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000005},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000005},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000005},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000453},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000455},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000009},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000009},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000009},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000243},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000245},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000011},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000011},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000011},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000327},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000329},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000017},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000017},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000017},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000355},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000357},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000002},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000002},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000002},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000229},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000231},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000001},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000001},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000001},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000411},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000413},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000006},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000006},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000006},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000439},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000441},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000008},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000008},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000008},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000467},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000469},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000010},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000010},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000010},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000313},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000315},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000016},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000016},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000016},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000369},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000371},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000003},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000003},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000003},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000257},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000259},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000012},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000012},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000012},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000341},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000343},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000018},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000018},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000018},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000383},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000385},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000004},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000004},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000004},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000425},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000427},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000007},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000007},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000007},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000285},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000287},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000014},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000014},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000014},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9 PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000299},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000301},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000015},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000015},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000015},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0104-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Name
  {00000000-0000-0000-0061-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000271},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000273},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0038-000000000013},  !- Supply Air Fan Name
  {00000000-0000-0000-0014-000000000013},  !- Heating Coil Name
  {00000000-0000-0000-0013-000000000013},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0064-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

