  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000009},  !- Handle
  Schedule Rule 17,                        !- Name
  {00000000-0000-0000-0063-000000000010},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000021},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000010},  !- Handle
  Schedule Rule 18,                        !- Name
  {00000000-0000-0000-0063-000000000010},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000022},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000011},  !- Handle
  Schedule Rule 19,                        !- Name
  {00000000-0000-0000-0063-000000000010},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000023},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000012},  !- Handle
  Schedule Rule 2,                         !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000017},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000013},  !- Handle
  Schedule Rule 20,                        !- Name
  {00000000-0000-0000-0063-000000000024},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000046},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000014},  !- Handle
  Schedule Rule 21,                        !- Name
  {00000000-0000-0000-0063-000000000024},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000047},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000015},  !- Handle
  Schedule Rule 22,                        !- Name
  {00000000-0000-0000-0063-000000000022},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000036},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000016},  !- Handle
  Schedule Rule 23,                        !- Name
  {00000000-0000-0000-0063-000000000022},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000037},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000017},  !- Handle
  Schedule Rule 24,                        !- Name
  {00000000-0000-0000-0063-000000000023},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000038},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000018},  !- Handle
  Schedule Rule 25,                        !- Name
  {00000000-0000-0000-0063-000000000023},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000039},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000019},  !- Handle
  Schedule Rule 3,                         !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000018},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000020},  !- Handle
  Schedule Rule 4,                         !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000019},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000021},  !- Handle
  Schedule Rule 5,                         !- Name
  {00000000-0000-0000-0063-000000000008},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000013},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000022},  !- Handle
  Schedule Rule 6,                         !- Name
  {00000000-0000-0000-0063-000000000008},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000014},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000023},  !- Handle
  Schedule Rule 7,                         !- Name
  {00000000-0000-0000-0063-000000000008},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000015},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000024},  !- Handle
  Schedule Rule 8,                         !- Name
  {00000000-0000-0000-0063-000000000007},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000009},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000025},  !- Handle
  Schedule Rule 9,                         !- Name
  {00000000-0000-0000-0063-000000000007},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000010},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000001},  !- Handle
  Air Velocity Schedule,                   !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000001};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000002},  !- Handle
  Clothing Schedule,                       !- Name
  {00000000-0000-0000-0064-000000000003},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000002};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000003},  !- Handle
  Economizer Max OA Fraction 100 pct,      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000004};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000004},  !- Handle
  Fraction Latent - 0.05,                  !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000005};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000005},  !- Handle
  Fraction Sensible - 0.2,                 !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000006};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000006},  !- Handle
  Mixed Water At Faucet Temp - 140F,       !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000007};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000007},  !- Handle
  NECB-A-Electric-Equipment,               !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000008};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000008},  !- Handle
  NECB-A-Lighting,                         !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000012};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000009},  !- Handle
  NECB-A-Occupancy,                        !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000016};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000010},  !- Handle
  NECB-A-Service Water Heating,            !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000020};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000011},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling,      !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000024};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000012},  !- Handle
  NECB-A-Thermostat Setpoint-Heating,      !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000028};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000013},  !- Handle
  NECB-Activity,                           !- Name
  {00000000-0000-0000-0064-000000000001},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000032},  !- Default Day Schedule Name
  {00000000-0000-0000-0061-000000000033},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0061-000000000034};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000014},  !- Handle
  Schedule Ruleset 1,                      !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000044};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000015},  !- Handle
  Schedule Ruleset 2,                      !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000045};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000016},  !- Handle
  Service Water Loop Temp - 140F,          !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000048};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000017},  !- Handle
  Supply Air Temp 1,                       !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000042};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000018},  !- Handle
  Supply Air Temp 2,                       !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000043};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000019},  !- Handle
  Supply Air Temp,                         !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000041};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000020},  !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000049};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000021},  !- Handle
  Work Efficiency Schedule,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000050};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000022},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000051},  !- Default Day Schedule Name
  {00000000-0000-0000-0061-000000000052},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0061-000000000053};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000023},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000054},  !- Default Day Schedule Name
  {00000000-0000-0000-0061-000000000055},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0061-000000000056};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0063-000000000024},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0061-000000000057},  !- Default Day Schedule Name
  {00000000-0000-0000-0061-000000000058},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0061-000000000059};  !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0064-000000000001},  !- Handle
  ActivityLevel,                           !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ActivityLevel;                           !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0064-000000000002},  !- Handle
  Always On Discrete Limits,               !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0064-000000000003},  !- Handle
  ClothingInsulation,                      !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ClothingInsulation;                      !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0064-000000000004},  !- Handle
  Fractional,                              !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Continuous;                              !- Numeric Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0064-000000000005},  !- Handle
  OnOff,                                   !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0064-000000000006},  !- Handle
  Temperature,                             !- Name
  ,                                        !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0064-000000000007},  !- Handle
  Velocity,                                !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Velocity;                                !- Unit Type

OS:SetpointManager:OutdoorAirReset,
  {00000000-0000-0000-0065-000000000001},  !- Handle
  Setpoint Manager Outdoor Air Reset 1,    !- Name
  Temperature,                             !- Control Variable
  82,                                      !- Setpoint at Outdoor Low Temperature {C}
  -16,                                     !- Outdoor Low Temperature {C}
  60,                                      !- Setpoint at Outdoor High Temperature {C}
  0,                                       !- Outdoor High Temperature {C}
  {00000000-0000-0000-0049-000000000111},  !- Setpoint Node or NodeList Name
  ,                                        !- Schedule Name
  ,                                        !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                        !- Outdoor Low Temperature 2 {C}
  ,                                        !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                        !- Outdoor High Temperature 2 {C}

OS:SetpointManager:Scheduled,
  {00000000-0000-0000-0066-000000000001},  !- Handle
  Service hot water setpoint manager,      !- Name
  Temperature,                             !- Control Variable
  {00000000-0000-0000-0063-000000000016},  !- Schedule Name
  {00000000-0000-0000-0049-000000000116};  !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {00000000-0000-0000-0067-000000000001},  !- Handle
  Setpoint Manager Warmest 1,              !- Name
  Temperature,                             !- Control Variable
  13,                                      !- Minimum Setpoint Temperature {C}
  24,                                      !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                      !- Strategy
  {00000000-0000-0000-0049-000000000178};  !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {00000000-0000-0000-0067-000000000002},  !- Handle
  Setpoint Manager Warmest 2,              !- Name
  Temperature,                             !- Control Variable
  13,                                      !- Minimum Setpoint Temperature {C}
  24,                                      !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                      !- Strategy
  {00000000-0000-0000-0049-000000000164};  !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {00000000-0000-0000-0067-000000000003},  !- Handle
  Setpoint Manager Warmest 3,              !- Name
  Temperature,                             !- Control Variable
  13,                                      !- Minimum Setpoint Temperature {C}
  24,                                      !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                      !- Strategy
  {00000000-0000-0000-0049-000000000171};  !- Setpoint Node or NodeList Name

OS:ShadowCalculation,
  {00000000-0000-0000-0068-000000000001},  !- Handle
  PolygonClipping,                         !- Shading Calculation Method
  ,                                        !- Shading Calculation Update Frequency Method
  7,                                       !- Shading Calculation Update Frequency
  15000,                                   !- Maximum Figures in Shadow Overlap Calculations
  ,                                        !- Polygon Clipping Algorithm
  512,                                     !- Pixel Counting Resolution
  ,                                        !- Sky Diffuse Modeling Algorithm
  No,                                      !- Output External Shading Calculation Results
  No,                                      !- Disable Self-Shading Within Shading Zone Groups
  No;                                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SimulationControl,
  {00000000-0000-0000-0069-000000000001},  !- Handle
  Yes,                                     !- Do Zone Sizing Calculation
  Yes,                                     !- Do System Sizing Calculation
  Yes,                                     !- Do Plant Sizing Calculation
  No,                                      !- Run Simulation for Sizing Periods
  Yes,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                    !- Loads Convergence Tolerance Value {W}
  0.2,                                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                 !- Solar Distribution
  25,                                      !- Maximum Number of Warmup Days
  6,                                       !- Minimum Number of Warmup Days
  No,                                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                       !- Maximum Number of HVAC Sizing Simulation Passes

OS:Site,
  {00000000-0000-0000-0070-000000000001},  !- Handle
  Calgary Intl AP_AB_CAN,                  !- Name
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  City;                                    !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {00000000-0000-0000-0071-000000000001},  !- Handle
  19.527,                                  !- January Ground Temperature {C}
  19.502,                                  !- February Ground Temperature {C}
  19.536,                                  !- March Ground Temperature {C}
  19.598,                                  !- April Ground Temperature {C}
  20.002,                                  !- May Ground Temperature {C}
  21.64,                                   !- June Ground Temperature {C}
  22.225,                                  !- July Ground Temperature {C}
  22.375,                                  !- August Ground Temperature {C}
  21.449,                                  !- September Ground Temperature {C}
  20.121,                                  !- October Ground Temperature {C}
  19.802,                                  !- November Ground Temperature {C}
  19.633;                                  !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  4,                                       !- January Deep Ground Temperature {C}
  1.3,                                     !- February Deep Ground Temperature {C}
  -0.4,                                    !- March Deep Ground Temperature {C}
  -0.9,                                    !- April Deep Ground Temperature {C}
  0.1,                                     !- May Deep Ground Temperature {C}
  2.3,                                     !- June Deep Ground Temperature {C}
  5.2,                                     !- July Deep Ground Temperature {C}
  8,                                       !- August Deep Ground Temperature {C}
  9.9,                                     !- September Deep Ground Temperature {C}
  10.3,                                    !- October Deep Ground Temperature {C}
  9.2,                                     !- November Deep Ground Temperature {C}
  7;                                       !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  5.5,                                     !- January Ground Temperature {C}
  -2,                                      !- February Ground Temperature {C}
  -7.6,                                    !- March Ground Temperature {C}
  -6.3,                                    !- April Ground Temperature {C}
  -6.6,                                    !- May Ground Temperature {C}
  -0.3,                                    !- June Ground Temperature {C}
  4.9,                                     !- July Ground Temperature {C}
  10.2,                                    !- August Ground Temperature {C}
  13.8,                                    !- September Ground Temperature {C}
  17,                                      !- October Ground Temperature {C}
  16.6,                                    !- November Ground Temperature {C}
  11.1;                                    !- December Ground Temperature {C}

OS:Site:GroundTemperature:Shallow,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  -1.6,                                    !- January Surface Ground Temperature {C}
  -5.4,                                    !- February Surface Ground Temperature {C}
  -6.4,                                    !- March Surface Ground Temperature {C}
  -5.5,                                    !- April Surface Ground Temperature {C}
  -0.4,                                    !- May Surface Ground Temperature {C}
  5.3,                                     !- June Surface Ground Temperature {C}
  10.8,                                    !- July Surface Ground Temperature {C}
  14.7,                                    !- August Surface Ground Temperature {C}
  15.8,                                    !- September Surface Ground Temperature {C}
  14,                                      !- October Surface Ground Temperature {C}
  9.5,                                     !- November Surface Ground Temperature {C}
  4;                                       !- December Surface Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  Correlation,                             !- Calculation Method
  ,                                        !- Temperature Schedule Name
  4.69166666666667,                        !- Annual Average Outdoor Air Temperature {C}
  24.6;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  1.3,                                     !- Heating Sizing Factor
  1.1;                                     !- Cooling Sizing Factor

OS:Sizing:Plant,
  {00000000-0000-0000-0077-000000000001},  !- Handle
  {00000000-0000-0000-0054-000000000001},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  82,                                      !- Design Loop Exit Temperature {C}
  16,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:Plant,
  {00000000-0000-0000-0077-000000000002},  !- Handle
  {00000000-0000-0000-0054-000000000002},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  60,                                      !- Design Loop Exit Temperature {C}
  5,                                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000001},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- AirLoop Name
  ,                                        !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                     !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                    !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                    !- Central Heating Design Supply Air Temperature {C}
  ,                                        !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                        !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000002},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- AirLoop Name
  ,                                        !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                     !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                    !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                    !- Central Heating Design Supply Air Temperature {C}
  ,                                        !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                        !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000003},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- AirLoop Name
  ,                                        !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                     !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                    !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                    !- Central Heating Design Supply Air Temperature {C}
  ,                                        !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                        !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000001},  !- Handle
  {00000000-0000-0000-0091-000000000013},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000002},  !- Handle
  {00000000-0000-0000-0091-000000000018},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000003},  !- Handle
  {00000000-0000-0000-0091-000000000014},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000004},  !- Handle
  {00000000-0000-0000-0091-000000000015},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000005},  !- Handle
  {00000000-0000-0000-0091-000000000009},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000006},  !- Handle
  {00000000-0000-0000-0091-000000000008},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000007},  !- Handle
  {00000000-0000-0000-0091-000000000016},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000008},  !- Handle
  {00000000-0000-0000-0091-000000000010},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000009},  !- Handle
  {00000000-0000-0000-0091-000000000003},  !- Zone or ZoneList Name
  SupplyAirTemperature,                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Zone Heating Sizing Factor
  ,                                        !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000010},  !- Handle
  {00000000-0000-0000-0091-000000000017},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000011},  !- Handle
  {00000000-0000-0000-0091-000000000004},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000012},  !- Handle
  {00000000-0000-0000-0091-000000000002},  !- Zone or ZoneList Name
  SupplyAirTemperature,                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Zone Heating Sizing Factor
  ,                                        !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000013},  !- Handle
  {00000000-0000-0000-0091-000000000011},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000014},  !- Handle
  {00000000-0000-0000-0091-000000000005},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000015},  !- Handle
  {00000000-0000-0000-0091-000000000001},  !- Zone or ZoneList Name
  SupplyAirTemperature,                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Zone Heating Sizing Factor
  ,                                        !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000016},  !- Handle
  {00000000-0000-0000-0091-000000000012},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000017},  !- Handle
  {00000000-0000-0000-0091-000000000006},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000018},  !- Handle
  {00000000-0000-0000-0091-000000000007},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000002},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  17.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000003},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0081-000000000001},  !- Handle
  Core_bottom,                             !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0091-000000000008},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000002},  !- Handle
  Core_mid,                                !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0091-000000000013},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000003},  !- Handle
  Core_top,                                !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0091-000000000015},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000004},  !- Handle
  FirstFloor_Plenum,                       !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0091-000000000001},  !- Thermal Zone Name
  No,                                      !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000005},  !- Handle
  MidFloor_Plenum,                         !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0091-000000000002},  !- Thermal Zone Name
  No,                                      !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000006},  !- Handle
  Perimeter_bot_ZN_1,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0091-000000000005},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000007},  !- Handle
  Perimeter_bot_ZN_2,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0091-000000000004},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000008},  !- Handle
  Perimeter_bot_ZN_3,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0091-000000000006},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000009},  !- Handle
  Perimeter_bot_ZN_4,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0091-000000000007},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000010},  !- Handle
  Perimeter_mid_ZN_1,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0091-000000000011},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000011},  !- Handle
  Perimeter_mid_ZN_2,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0091-000000000012},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000012},  !- Handle
  Perimeter_mid_ZN_3,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0091-000000000010},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000013},  !- Handle
  Perimeter_mid_ZN_4,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0091-000000000009},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000014},  !- Handle
  Perimeter_top_ZN_1,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0091-000000000018},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000015},  !- Handle
  Perimeter_top_ZN_2,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0091-000000000014},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000016},  !- Handle
  Perimeter_top_ZN_3,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0091-000000000016},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000017},  !- Handle
  Perimeter_top_ZN_4,                      !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0091-000000000017},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000018},  !- Handle
  TopFloor_Plenum,                         !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000003},  !- Building Story Name
  {00000000-0000-0000-0091-000000000003},  !- Thermal Zone Name
  No,                                      !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  FirstFloor_Plenum Infiltration,          !- Name
  {00000000-0000-0000-0081-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  MidFloor_Plenum Infiltration,            !- Name
  {00000000-0000-0000-0081-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000003},  !- Handle
  Perimeter_bot_ZN_1 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000006},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000004},  !- Handle
  Perimeter_bot_ZN_2 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000007},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000005},  !- Handle
  Perimeter_bot_ZN_3 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000008},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000006},  !- Handle
  Perimeter_bot_ZN_4 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000009},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000007},  !- Handle
  Perimeter_mid_ZN_1 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000010},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000008},  !- Handle
  Perimeter_mid_ZN_2 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000011},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000009},  !- Handle
  Perimeter_mid_ZN_3 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000012},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000010},  !- Handle
  Perimeter_mid_ZN_4 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000013},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000011},  !- Handle
  Perimeter_top_ZN_1 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000014},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000012},  !- Handle
  Perimeter_top_ZN_2 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000015},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000013},  !- Handle
  Perimeter_top_ZN_3 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000016},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000014},  !- Handle
  Perimeter_top_ZN_4 Infiltration,         !- Name
  {00000000-0000-0000-0081-000000000017},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000015},  !- Handle
  TopFloor_Plenum Infiltration,            !- Name
  {00000000-0000-0000-0081-000000000018},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  Space Function - undefined -,            !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0028-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000026},  !- Group Rendering Name
  {00000000-0000-0000-0031-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  - undefined -;                           !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0083-000000000002},  !- Handle
  Space Function Office - open plan,       !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0028-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000029},  !- Group Rendering Name
  {00000000-0000-0000-0031-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Office - open plan;                      !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  {00000000-0000-0000-0020-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000002},  !- Handle
  {00000000-0000-0000-0020-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000003},  !- Handle
  {00000000-0000-0000-0020-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000004},  !- Handle
  {00000000-0000-0000-0020-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000005},  !- Handle
  {00000000-0000-0000-0020-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000006},  !- Handle
  {00000000-0000-0000-0020-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000007},  !- Handle
  {00000000-0000-0000-0020-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000008},  !- Handle
  {00000000-0000-0000-0020-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000009},  !- Handle
  {00000000-0000-0000-0020-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000010},  !- Handle
  {00000000-0000-0000-0020-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000011},  !- Handle
  {00000000-0000-0000-0020-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000012},  !- Handle
  {00000000-0000-0000-0020-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000013},  !- Handle
  {00000000-0000-0000-0020-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000014},  !- Handle
  {00000000-0000-0000-0020-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000015},  !- Handle
  {00000000-0000-0000-0020-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000016},  !- Handle
  {00000000-0000-0000-0020-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000017},  !- Handle
  {00000000-0000-0000-0020-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000018},  !- Handle
  {00000000-0000-0000-0020-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000019},  !- Handle
  {00000000-0000-0000-0020-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000020},  !- Handle
  {00000000-0000-0000-0020-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000021},  !- Handle
  {00000000-0000-0000-0020-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000022},  !- Handle
  {00000000-0000-0000-0020-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000023},  !- Handle
  {00000000-0000-0000-0020-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000024},  !- Handle
  {00000000-0000-0000-0020-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000025},  !- Handle
  {00000000-0000-0000-0020-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000026},  !- Handle
  {00000000-0000-0000-0020-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000027},  !- Handle
  {00000000-0000-0000-0020-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  {00000000-0000-0000-0046-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000002},  !- Handle
  {00000000-0000-0000-0047-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000003},  !- Handle
  {00000000-0000-0000-0046-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000004},  !- Handle
  {00000000-0000-0000-0047-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000005},  !- Handle
  {00000000-0000-0000-0046-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000006},  !- Handle
  {00000000-0000-0000-0046-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000007},  !- Handle
  {00000000-0000-0000-0046-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000008},  !- Handle
  {00000000-0000-0000-0046-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000009},  !- Handle
  {00000000-0000-0000-0046-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000010},  !- Handle
  {00000000-0000-0000-0046-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000011},  !- Handle
  {00000000-0000-0000-0046-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000012},  !- Handle
  {00000000-0000-0000-0101-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000013},  !- Handle
  {00000000-0000-0000-0046-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000014},  !- Handle
  {00000000-0000-0000-0047-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000015},  !- Handle
  {00000000-0000-0000-0046-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000016},  !- Handle
  {00000000-0000-0000-0047-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000017},  !- Handle
  {00000000-0000-0000-0046-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000018},  !- Handle
  {00000000-0000-0000-0046-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000019},  !- Handle
  {00000000-0000-0000-0047-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000020},  !- Handle
  {00000000-0000-0000-0046-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000021},  !- Handle
  {00000000-0000-0000-0046-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000022},  !- Handle
  {00000000-0000-0000-0047-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000023},  !- Handle
  {00000000-0000-0000-0046-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000024},  !- Handle
  {00000000-0000-0000-0047-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000025},  !- Handle
  {00000000-0000-0000-0046-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000026},  !- Handle
  {00000000-0000-0000-0047-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000027},  !- Handle
  {00000000-0000-0000-0046-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000028},  !- Handle
  {00000000-0000-0000-0047-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000029},  !- Handle
  {00000000-0000-0000-0046-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000030},  !- Handle
  {00000000-0000-0000-0047-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000031},  !- Handle
  {00000000-0000-0000-0047-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000048},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.08282354966887,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.08282354966887;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000002},  !- Handle
  Perimeter_bot_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000052},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  49.911, 0.0254, 2.08349676443909,        !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  49.911, 33.2484, 0.762,                  !- X,Y,Z Vertex 3 {m}
  49.911, 33.2484, 2.08349676443909;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000003},  !- Handle
  Perimeter_bot_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000059},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  49.8856, 33.2738, 2.08282354966887,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.2738, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 33.2738, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 33.2738, 2.08282354966887; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000004},  !- Handle
  Perimeter_bot_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000067},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 33.2484, 2.08349676443909,            !- X,Y,Z Vertex 1 {m}
  0, 33.2484, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.08349676443909; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000005},  !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000076},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 6.04522354966887,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 4.7244,                       !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 4.7244,                      !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 6.04522354966887;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000006},  !- Handle
  Perimeter_mid_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000080},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  49.911, 0.0254, 6.04589676443909,        !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 4.7244,                  !- X,Y,Z Vertex 2 {m}
  49.911, 33.2484, 4.7244,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2484, 6.04589676443909;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000007},  !- Handle
  Perimeter_mid_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000087},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  49.8856, 33.2738, 6.04522354966887,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.2738, 4.7244,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 33.2738, 4.7244,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 33.2738, 6.04522354966887; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000008},  !- Handle
  Perimeter_mid_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000095},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 33.2484, 6.04589676443909,            !- X,Y,Z Vertex 1 {m}
  0, 33.2484, 4.7244,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 4.7244,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 6.04589676443909; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000009},  !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000104},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 10.0076235496689,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 8.6868,                       !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 8.6868,                      !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 10.0076235496689;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000010},  !- Handle
  Perimeter_top_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000108},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  49.911, 0.0254, 10.0082967644391,        !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 8.6868,                  !- X,Y,Z Vertex 2 {m}
  49.911, 33.2484, 8.6868,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2484, 10.0082967644391;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000011},  !- Handle
  Perimeter_top_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000115},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  49.8856, 33.2738, 10.0076235496689,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.2738, 8.6868,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 33.2738, 8.6868,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 33.2738, 10.0076235496689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000012},  !- Handle
  Perimeter_top_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000123},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 33.2484, 10.0082967644391,            !- X,Y,Z Vertex 1 {m}
  0, 33.2484, 8.6868,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 8.6868,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 10.0082967644391; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  Building_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 11.8872,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000002},  !- Handle
  Core_bot_ZN_5_Floor,                     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0040-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000003},  !- Handle
  Core_bot_ZN_5_Wall_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000055},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000004},  !- Handle
  Core_bot_ZN_5_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000060},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000005},  !- Handle
  Core_bot_ZN_5_Wall_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000047},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                       !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000006},  !- Handle
  Core_bot_ZN_5_Wall_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000064},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000007},  !- Handle
  Core_bottom_ceiling,                     !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000029},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000008},  !- Handle
  Core_mid_ZN_5_Floor,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000024},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000009},  !- Handle
  Core_mid_ZN_5_Wall_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000083},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000010},  !- Handle
  Core_mid_ZN_5_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000088},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000011},  !- Handle
  Core_mid_ZN_5_Wall_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000075},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 6.7056,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000012},  !- Handle
  Core_mid_ZN_5_Wall_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000092},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000013},  !- Handle
  Core_mid_ceiling,                        !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000039},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000014},  !- Handle
  Core_top_ZN_5_Ceiling,                   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000128},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000015},  !- Handle
  Core_top_ZN_5_Floor,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000016},  !- Handle
  Core_top_ZN_5_Wall_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000111},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000017},  !- Handle
  Core_top_ZN_5_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000116},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000018},  !- Handle
  Core_top_ZN_5_Wall_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000103},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 10.668,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000019},  !- Handle
  Core_top_ZN_5_Wall_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000120},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000020},  !- Handle
  FirstFloor_Plenum_Ceiling_1,             !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000073},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000021},  !- Handle
  FirstFloor_Plenum_Ceiling_2,             !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000079},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000022},  !- Handle
  FirstFloor_Plenum_Ceiling_3,             !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000085},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000023},  !- Handle
  FirstFloor_Plenum_Ceiling_4,             !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000091},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.9624,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000024},  !- Handle
  FirstFloor_Plenum_Ceiling_5,             !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000008},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000025},  !- Handle
  FirstFloor_Plenum_Floor_1,               !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000044},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000026},  !- Handle
  FirstFloor_Plenum_Floor_2,               !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000050},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                       !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000027},  !- Handle
  FirstFloor_Plenum_Floor_3,               !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000056},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000028},  !- Handle
  FirstFloor_Plenum_Floor_4,               !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000062},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000029},  !- Handle
  FirstFloor_Plenum_Floor_5,               !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000007},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000030},  !- Handle
  MidFloor_Plenum_Ceiling_1,               !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000101},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000031},  !- Handle
  MidFloor_Plenum_Ceiling_2,               !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000107},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000032},  !- Handle
  MidFloor_Plenum_Ceiling_3,               !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000113},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000033},  !- Handle
  MidFloor_Plenum_Ceiling_4,               !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000119},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 7.9248,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000034},  !- Handle
  MidFloor_Plenum_Ceiling_5,               !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000015},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000035},  !- Handle
  MidFloor_Plenum_Floor_1,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000072},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000036},  !- Handle
  MidFloor_Plenum_Floor_2,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000078},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                       !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000037},  !- Handle
  MidFloor_Plenum_Floor_3,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000084},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000038},  !- Handle
  MidFloor_Plenum_Floor_4,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000090},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000039},  !- Handle
  MidFloor_Plenum_Floor_5,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000013},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000040},  !- Handle
  Perimeter_bot_Plenum_Wall_East,          !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                       !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000041},  !- Handle
  Perimeter_bot_Plenum_Wall_North,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000042},  !- Handle
  Perimeter_bot_Plenum_Wall_South,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.9624,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                            !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                       !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000043},  !- Handle
  Perimeter_bot_Plenum_Wall_West,          !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000044},  !- Handle
  Perimeter_bot_ZN_1_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000025},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 2.7432,                       !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000045},  !- Handle
  Perimeter_bot_ZN_1_Floor,                !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0040-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000046},  !- Handle
  Perimeter_bot_ZN_1_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000054},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 2.7432,                       !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000047},  !- Handle
  Perimeter_bot_ZN_1_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000005},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000048},  !- Handle
  Perimeter_bot_ZN_1_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 2.7432,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000049},  !- Handle
  Perimeter_bot_ZN_1_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000066},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000050},  !- Handle
  Perimeter_bot_ZN_2_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000026},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 2.7432,                       !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000051},  !- Handle
  Perimeter_bot_ZN_2_Floor,                !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0040-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 0,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000052},  !- Handle
  Perimeter_bot_ZN_2_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 2.7432,                       !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000053},  !- Handle
  Perimeter_bot_ZN_2_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000058},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000054},  !- Handle
  Perimeter_bot_ZN_2_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000046},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000055},  !- Handle
  Perimeter_bot_ZN_2_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000003},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000056},  !- Handle
  Perimeter_bot_ZN_3_Ceililng,             !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000027},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000057},  !- Handle
  Perimeter_bot_ZN_3_Floor,                !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0040-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 0,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000058},  !- Handle
  Perimeter_bot_ZN_3_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000053},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000059},  !- Handle
  Perimeter_bot_ZN_3_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000060},  !- Handle
  Perimeter_bot_ZN_3_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000004},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000061},  !- Handle
  Perimeter_bot_ZN_3_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000065},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000062},  !- Handle
  Perimeter_bot_ZN_4_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000028},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 2.7432,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000063},  !- Handle
  Perimeter_bot_ZN_4_Floor,                !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0040-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 0,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000064},  !- Handle
  Perimeter_bot_ZN_4_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000006},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                       !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000065},  !- Handle
  Perimeter_bot_ZN_4_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000061},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000066},  !- Handle
  Perimeter_bot_ZN_4_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000049},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 2.7432,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000067},  !- Handle
  Perimeter_bot_ZN_4_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000068},  !- Handle
  Perimeter_mid_Plenum_Wall_East,          !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                       !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000069},  !- Handle
  Perimeter_mid_Plenum_Wall_North,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000070},  !- Handle
  Perimeter_mid_Plenum_Wall_South,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 7.9248,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                            !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                       !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000071},  !- Handle
  Perimeter_mid_Plenum_Wall_West,          !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000072},  !- Handle
  Perimeter_mid_ZN_1_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000035},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 6.7056,                       !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000073},  !- Handle
  Perimeter_mid_ZN_1_Floor,                !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000020},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000074},  !- Handle
  Perimeter_mid_ZN_1_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000082},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 6.7056,                       !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000075},  !- Handle
  Perimeter_mid_ZN_1_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000011},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000076},  !- Handle
  Perimeter_mid_ZN_1_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 6.7056,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                            !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000077},  !- Handle
  Perimeter_mid_ZN_1_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000094},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 6.7056,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000078},  !- Handle
  Perimeter_mid_ZN_2_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 6.7056,                       !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000079},  !- Handle
  Perimeter_mid_ZN_2_Floor,                !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000021},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000080},  !- Handle
  Perimeter_mid_ZN_2_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 6.7056,                       !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000081},  !- Handle
  Perimeter_mid_ZN_2_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000086},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000082},  !- Handle
  Perimeter_mid_ZN_2_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000074},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000083},  !- Handle
  Perimeter_mid_ZN_2_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000009},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000084},  !- Handle
  Perimeter_mid_ZN_3_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000037},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000085},  !- Handle
  Perimeter_mid_ZN_3_Floor,                !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000022},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000086},  !- Handle
  Perimeter_mid_ZN_3_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000081},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000087},  !- Handle
  Perimeter_mid_ZN_3_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000088},  !- Handle
  Perimeter_mid_ZN_3_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000089},  !- Handle
  Perimeter_mid_ZN_3_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000093},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000090},  !- Handle
  Perimeter_mid_ZN_4_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000038},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 6.7056,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000091},  !- Handle
  Perimeter_mid_ZN_4_Floor,                !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000023},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000092},  !- Handle
  Perimeter_mid_ZN_4_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000012},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 6.7056,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000093},  !- Handle
  Perimeter_mid_ZN_4_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000089},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000094},  !- Handle
  Perimeter_mid_ZN_4_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000077},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 6.7056,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                            !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000095},  !- Handle
  Perimeter_mid_ZN_4_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000096},  !- Handle
  Perimeter_top_Plenum_Wall_East,          !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 11.8872,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                       !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000097},  !- Handle
  Perimeter_top_Plenum_Wall_North,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 11.8872,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000098},  !- Handle
  Perimeter_top_Plenum_Wall_South,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 11.8872,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                            !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                       !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000099},  !- Handle
  Perimeter_top_Plenum_Wall_West,          !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000100},  !- Handle
  Perimeter_top_ZN_1_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000124},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 10.668,                       !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000101},  !- Handle
  Perimeter_top_ZN_1_Floor,                !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000030},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000102},  !- Handle
  Perimeter_top_ZN_1_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000110},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 10.668,                       !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000103},  !- Handle
  Perimeter_top_ZN_1_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000018},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000104},  !- Handle
  Perimeter_top_ZN_1_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 10.668,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                            !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000105},  !- Handle
  Perimeter_top_ZN_1_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000122},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 10.668,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000106},  !- Handle
  Perimeter_top_ZN_2_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000125},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 10.668,                       !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000107},  !- Handle
  Perimeter_top_ZN_2_Floor,                !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000031},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000108},  !- Handle
  Perimeter_top_ZN_2_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 0, 10.668,                       !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000109},  !- Handle
  Perimeter_top_ZN_2_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000114},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000110},  !- Handle
  Perimeter_top_ZN_2_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000102},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                       !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000111},  !- Handle
  Perimeter_top_ZN_2_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000016},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000112},  !- Handle
  Perimeter_top_ZN_3_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000126},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000113},  !- Handle
  Perimeter_top_ZN_3_Floor,                !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000032},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000114},  !- Handle
  Perimeter_top_ZN_3_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000109},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000115},  !- Handle
  Perimeter_top_ZN_3_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000116},  !- Handle
  Perimeter_top_ZN_3_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000017},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000117},  !- Handle
  Perimeter_top_ZN_3_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000121},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 10.668,                      !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000118},  !- Handle
  Perimeter_top_ZN_4_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000127},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 10.668,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000119},  !- Handle
  Perimeter_top_ZN_4_Floor,                !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000033},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000120},  !- Handle
  Perimeter_top_ZN_4_Wall_East,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000019},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 4.5732, 10.668,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000121},  !- Handle
  Perimeter_top_ZN_4_Wall_North,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000117},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4.5732, 28.7006, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000122},  !- Handle
  Perimeter_top_ZN_4_Wall_South,           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000105},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 10.668,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                            !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000123},  !- Handle
  Perimeter_top_ZN_4_Wall_West,            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 10.668,                      !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000124},  !- Handle
  TopFloor_Plenum_Floor_1,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000100},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000125},  !- Handle
  TopFloor_Plenum_Floor_2,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000106},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                       !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000126},  !- Handle
  TopFloor_Plenum_Floor_3,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000112},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  49.911, 33.2738, 10.668,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000127},  !- Handle
  TopFloor_Plenum_Floor_4,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000118},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33.2738, 10.668,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000128},  !- Handle
  TopFloor_Plenum_Floor_5,                 !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.3375, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  {00000000-0000-0000-0087-000000000002},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  0;                                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  {00000000-0000-0000-0087-000000000051},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  33.2738;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000003},  !- Handle
  {00000000-0000-0000-0087-000000000045},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  49.911;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000004},  !- Handle
  {00000000-0000-0000-0087-000000000057},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  49.911;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000005},  !- Handle
  {00000000-0000-0000-0087-000000000063},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  33.2738;                                 !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000043},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000044},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000033},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000045},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000009},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000034},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000035},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000030},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000036},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000008},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000003},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000027},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000007},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000004},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000031},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000032},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000029},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000033},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000045},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000005},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000040},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000041},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000032},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000042},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000047},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000006},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000049},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000050},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000035},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000051},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000006},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000049},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000007},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000052},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000053},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000036},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000054},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000007},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000050},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000008},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000024},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000040},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000009},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000023},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000009},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000039},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000010},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000026},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000010},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000042},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000011},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000037},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000038},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000031},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000039},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000046},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000012},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000046},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000047},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000034},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000048},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000048},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000013},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000019},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000035},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000014},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000021},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000014},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000037},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000015},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000022},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000015},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000038},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000016},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000025},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000041},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000017},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000028},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000017},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000043},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000018},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000020},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000018},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000036},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000002},  !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000003},  !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000004},  !- Handle
  Space Function - undefined - Thermostat 4; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000005},  !- Handle
  Space Function - undefined - Thermostat 5; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000006},  !- Handle
  Space Function - undefined - Thermostat 6; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000007},  !- Handle
  Space Function - undefined - Thermostat 7; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000008},  !- Handle
  Space Function - undefined - Thermostat 8; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000009},  !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000010},  !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000011},  !- Handle
  Space Function Office - open plan Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000012},  !- Handle
  Space Function Office - open plan Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000013},  !- Handle
  Space Function Office - open plan Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000014},  !- Handle
  Space Function Office - open plan Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000015},  !- Handle
  Space Function Office - open plan Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000016},  !- Handle
  Space Function Office - open plan Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000017},  !- Handle
  Space Function Office - open plan Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000018},  !- Handle
  Space Function Office - open plan Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000019},  !- Handle
  Space Function Office - open plan Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000020},  !- Handle
  Space Function Office - open plan Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000021},  !- Handle
  Space Function Office - open plan Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000022},  !- Handle
  Space Function Office - open plan Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000023},  !- Handle
  Space Function Office - open plan Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000024},  !- Handle
  Space Function Office - open plan Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000025},  !- Handle
  Space Function Office - open plan Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000026},  !- Handle
  Space Function Office - open plan Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000027},  !- Handle
  Space Function Office - open plan Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000028},  !- Handle
  Space Function Office - open plan Thermostat 25, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000029},  !- Handle
  Space Function Office - open plan Thermostat 26, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000030},  !- Handle
  Space Function Office - open plan Thermostat 27, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000031},  !- Handle
  Space Function Office - open plan Thermostat 28, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000032},  !- Handle
  Space Function Office - open plan Thermostat 29, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000033},  !- Handle
  Space Function Office - open plan Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000034},  !- Handle
  Space Function Office - open plan Thermostat 30, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000035},  !- Handle
  Space Function Office - open plan Thermostat 31, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000036},  !- Handle
  Space Function Office - open plan Thermostat 32, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000037},  !- Handle
  Space Function Office - open plan Thermostat 33, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000038},  !- Handle
  Space Function Office - open plan Thermostat 34, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000039},  !- Handle
  Space Function Office - open plan Thermostat 35, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000040},  !- Handle
  Space Function Office - open plan Thermostat 36, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000041},  !- Handle
  Space Function Office - open plan Thermostat 37, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000042},  !- Handle
  Space Function Office - open plan Thermostat 38, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000043},  !- Handle
  Space Function Office - open plan Thermostat 39, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000044},  !- Handle
  Space Function Office - open plan Thermostat 4, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000045},  !- Handle
  Space Function Office - open plan Thermostat 40, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000046},  !- Handle
  Space Function Office - open plan Thermostat 41, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000047},  !- Handle
  Space Function Office - open plan Thermostat 42, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000048},  !- Handle
  Space Function Office - open plan Thermostat 43, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000049},  !- Handle
  Space Function Office - open plan Thermostat 44, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000050},  !- Handle
  Space Function Office - open plan Thermostat 45, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000051},  !- Handle
  Space Function Office - open plan Thermostat 5, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000052},  !- Handle
  Space Function Office - open plan Thermostat 6, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000053},  !- Handle
  Space Function Office - open plan Thermostat 7, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000054},  !- Handle
  Space Function Office - open plan Thermostat 8, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000055},  !- Handle
  Space Function Office - open plan Thermostat 9, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000056},  !- Handle
  Space Function Office - open plan Thermostat, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  3.7.0;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  126gal NaturalGas Water Heater - 85kBtu/hr 0.813 Therm Eff, !- Name
  0.477586657140061,                       !- Tank Volume {m3}
  {00000000-0000-0000-0063-000000000016},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  24953.9028355682,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.81260878238781,                        !- Heater Thermal Efficiency
  {00000000-0000-0000-0025-000000000023},  !- Part Load Factor Curve Name
  59.1907781540129,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  59.1907781540129,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0063-000000000020},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  8.09069992920566,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  8.09069992920566,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0017-000000000275},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0017-000000000276},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  {00000000-0000-0000-0095-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  Core_bottom WUC 0.38gpm 140F,            !- Name
  {00000000-0000-0000-0017-000000000292},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000293},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000002},  !- Handle
  Core_mid WUC 0.38gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000296},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000297},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000003},  !- Handle
  Core_top WUC 0.38gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000300},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000301},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000004},  !- Handle
  Perimeter_bot_ZN_1 WUC 0.08gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000304},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000305},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000005},  !- Handle
  Perimeter_bot_ZN_2 WUC 0.05gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000308},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000309},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000006},  !- Handle
  Perimeter_bot_ZN_3 WUC 0.08gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000312},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000313},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000007},  !- Handle
  Perimeter_bot_ZN_4 WUC 0.05gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000316},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000317},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000008},  !- Handle
  Perimeter_mid_ZN_1 WUC 0.08gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000320},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000321},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000009},  !- Handle
  Perimeter_mid_ZN_2 WUC 0.05gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000324},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000325},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000010},  !- Handle
  Perimeter_mid_ZN_3 WUC 0.08gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000328},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000329},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000011},  !- Handle
  Perimeter_mid_ZN_4 WUC 0.05gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000332},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000333},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000012},  !- Handle
  Perimeter_top_ZN_1 WUC 0.08gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000336},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000337},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000013},  !- Handle
  Perimeter_top_ZN_2 WUC 0.05gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000340},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000341},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000014},  !- Handle
  Perimeter_top_ZN_3 WUC 0.08gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000344},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000345},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000015},  !- Handle
  Perimeter_top_ZN_4 WUC 0.05gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000348},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000349},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  Core_bottom Service Water Use 0.38gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000002},  !- Handle
  Core_mid Service Water Use 0.38gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000003},  !- Handle
  Core_top Service Water Use 0.38gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000004},  !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000005},  !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000006},  !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000007},  !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000008},  !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000009},  !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000011},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000010},  !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000012},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000011},  !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000013},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000012},  !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000014},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000013},  !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000015},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000014},  !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000016},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000015},  !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000017},  !- Space Name
  {00000000-0000-0000-0063-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  Core_bottom 0.38gpm 140F,                !- Name
  ,                                        !- End-Use Subcategory
  2.38082560431289e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000002},  !- Handle
  Core_mid 0.38gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  2.38082560431289e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000003},  !- Handle
  Core_top 0.38gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  2.38082560431289e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000004},  !- Handle
  Perimeter_bot_zn_1 0.08gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  5.01898931813348e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000005},  !- Handle
  Perimeter_bot_zn_2 0.05gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  3.17743540551091e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000006},  !- Handle
  Perimeter_bot_zn_3 0.08gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  5.01898931813348e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000007},  !- Handle
  Perimeter_bot_zn_4 0.05gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  3.17722698075488e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000008},  !- Handle
  Perimeter_mid_zn_1 0.08gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  5.01898931813348e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000009},  !- Handle
  Perimeter_mid_zn_2 0.05gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  3.17743540551091e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000010},  !- Handle
  Perimeter_mid_zn_3 0.08gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  5.01898931813348e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000011},  !- Handle
  Perimeter_mid_zn_4 0.05gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  3.17722698075488e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000012},  !- Handle
  Perimeter_top_zn_1 0.08gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  5.01898931813348e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000013},  !- Handle
  Perimeter_top_zn_2 0.05gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  3.17743540551091e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000014},  !- Handle
  Perimeter_top_zn_3 0.08gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  5.01898931813348e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000015},  !- Handle
  Perimeter_top_zn_4 0.05gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  3.17722698075488e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0101-000000000002},  !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,        !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000004};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000005};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000006};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000007};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000008};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000009};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Water 4,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000010};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Water 5,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000011};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Water 6,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000012};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Water 7,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000013};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Water 8,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000014};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0103-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Water 9,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000015};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000001},  !- Thermal Zone
  ;                                        !- Load Distribution Scheme

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000002},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000002},  !- Thermal Zone
  ;                                        !- Load Distribution Scheme

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000003},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000003},  !- Thermal Zone
  ;                                        !- Load Distribution Scheme

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000004},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000005},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000006},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000007},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000008},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000009},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000010},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000011},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000012},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000013},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000014},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000015},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000016},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000017},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0104-000000000018},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0103-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

