  {00000000-0000-0000-0071-000000000005},  !- Handle
  G NW Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0081-000000000003},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000006},  !- Handle
  G S1 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0081-000000000007},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000007},  !- Handle
  G S2 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636703266088,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0081-000000000004},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000008},  !- Handle
  G SW Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0081-000000000005},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000009},  !- Handle
  M Corridor,                              !- Name
  {00000000-0000-0000-0073-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ,                                        !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.61962839691078,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000026},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000010},  !- Handle
  M N1 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000009},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000011},  !- Handle
  M N2 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636703266088,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000016},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000012},  !- Handle
  M NE Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455054899131,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000011},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000013},  !- Handle
  M NW Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000010},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000014},  !- Handle
  M S1 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000015},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000015},  !- Handle
  M S2 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636703266088,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000013},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000016},  !- Handle
  M SE Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455054899131,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000012},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000017},  !- Handle
  M SW Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.04785135876431,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0081-000000000014},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000018},  !- Handle
  Office,                                  !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455054899131,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0081-000000000002},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000019},  !- Handle
  T Corridor,                              !- Name
  {00000000-0000-0000-0073-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ,                                        !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.61962839691078,                        !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000027},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000020},  !- Handle
  T N1 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000020},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000021},  !- Handle
  T N2 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636703266088,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000022},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000022},  !- Handle
  T NE Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455054899131,                        !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000017},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000023},  !- Handle
  T NW Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.29594664423115,                        !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000023},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000024},  !- Handle
  T S1 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818351633044,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000021},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000025},  !- Handle
  T S2 Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1636703266088,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000024},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000026},  !- Handle
  T SE Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455054899131,                        !- X Origin {m}
  0,                                       !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000018},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0071-000000000027},  !- Handle
  T SW Apartment,                          !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  9.14355407629293,                        !- Z Origin {m}
  {00000000-0000-0000-0010-000000000003},  !- Building Story Name
  {00000000-0000-0000-0081-000000000019},  !- Thermal Zone Name
  ,                                        !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  G Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0071-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000002},  !- Handle
  G N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000002},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000003},  !- Handle
  G N2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000004},  !- Handle
  G NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000005},  !- Handle
  G NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000006},  !- Handle
  G S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000006},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000007},  !- Handle
  G S2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000007},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000008},  !- Handle
  G SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000008},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000009},  !- Handle
  M Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0071-000000000009},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000010},  !- Handle
  M N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000010},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000011},  !- Handle
  M N2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000011},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000012},  !- Handle
  M NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000012},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000013},  !- Handle
  M NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000013},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000014},  !- Handle
  M S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000014},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000015},  !- Handle
  M S2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000015},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000016},  !- Handle
  M SE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000016},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000017},  !- Handle
  M SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000017},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000018},  !- Handle
  Office Infiltration,                     !- Name
  {00000000-0000-0000-0071-000000000018},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000019},  !- Handle
  T Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0071-000000000019},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000020},  !- Handle
  T N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000020},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000021},  !- Handle
  T N2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000021},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000022},  !- Handle
  T NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000022},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000023},  !- Handle
  T NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000023},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000024},  !- Handle
  T S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000024},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000025},  !- Handle
  T S2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000025},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000026},  !- Handle
  T SE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000026},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0072-000000000027},  !- Handle
  T SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0071-000000000027},  !- Space or SpaceType Name
  {00000000-0000-0000-0054-000000000002},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-G, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0025-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0052-000000000027},  !- Group Rendering Name
  {00000000-0000-0000-0028-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Corridor/Transition area other-sch-G;    !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0073-000000000002},  !- Handle
  Space Function Dwelling units general,   !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0025-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0052-000000000030},  !- Group Rendering Name
  {00000000-0000-0000-0028-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Dwelling units general;                  !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  {00000000-0000-0000-0017-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000002},  !- Handle
  {00000000-0000-0000-0017-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000003},  !- Handle
  {00000000-0000-0000-0017-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000004},  !- Handle
  {00000000-0000-0000-0017-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000005},  !- Handle
  {00000000-0000-0000-0017-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000006},  !- Handle
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000007},  !- Handle
  {00000000-0000-0000-0017-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000008},  !- Handle
  {00000000-0000-0000-0017-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000009},  !- Handle
  {00000000-0000-0000-0017-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000010},  !- Handle
  {00000000-0000-0000-0017-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000011},  !- Handle
  {00000000-0000-0000-0017-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000012},  !- Handle
  {00000000-0000-0000-0017-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000013},  !- Handle
  {00000000-0000-0000-0017-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000014},  !- Handle
  {00000000-0000-0000-0017-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000015},  !- Handle
  {00000000-0000-0000-0017-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000016},  !- Handle
  {00000000-0000-0000-0017-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000017},  !- Handle
  {00000000-0000-0000-0017-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000018},  !- Handle
  {00000000-0000-0000-0017-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000019},  !- Handle
  {00000000-0000-0000-0017-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000020},  !- Handle
  {00000000-0000-0000-0017-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000021},  !- Handle
  {00000000-0000-0000-0017-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000022},  !- Handle
  {00000000-0000-0000-0017-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000023},  !- Handle
  {00000000-0000-0000-0017-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000024},  !- Handle
  {00000000-0000-0000-0017-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000025},  !- Handle
  {00000000-0000-0000-0017-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000026},  !- Handle
  {00000000-0000-0000-0017-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0074-000000000027},  !- Handle
  {00000000-0000-0000-0017-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  {00000000-0000-0000-0040-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000002},  !- Handle
  {00000000-0000-0000-0041-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000003},  !- Handle
  {00000000-0000-0000-0040-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000004},  !- Handle
  {00000000-0000-0000-0041-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000005},  !- Handle
  {00000000-0000-0000-0040-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000006},  !- Handle
  {00000000-0000-0000-0040-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000007},  !- Handle
  {00000000-0000-0000-0040-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000008},  !- Handle
  {00000000-0000-0000-0040-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000009},  !- Handle
  {00000000-0000-0000-0040-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000010},  !- Handle
  {00000000-0000-0000-0040-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000011},  !- Handle
  {00000000-0000-0000-0040-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000012},  !- Handle
  {00000000-0000-0000-0091-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000013},  !- Handle
  {00000000-0000-0000-0040-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000014},  !- Handle
  {00000000-0000-0000-0041-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000015},  !- Handle
  {00000000-0000-0000-0040-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000016},  !- Handle
  {00000000-0000-0000-0041-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000017},  !- Handle
  {00000000-0000-0000-0040-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000018},  !- Handle
  {00000000-0000-0000-0040-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000019},  !- Handle
  {00000000-0000-0000-0041-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000020},  !- Handle
  {00000000-0000-0000-0040-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000021},  !- Handle
  {00000000-0000-0000-0040-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000022},  !- Handle
  {00000000-0000-0000-0041-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000023},  !- Handle
  {00000000-0000-0000-0040-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000024},  !- Handle
  {00000000-0000-0000-0041-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000025},  !- Handle
  {00000000-0000-0000-0040-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000026},  !- Handle
  {00000000-0000-0000-0041-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000027},  !- Handle
  {00000000-0000-0000-0040-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000028},  !- Handle
  {00000000-0000-0000-0041-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000029},  !- Handle
  {00000000-0000-0000-0040-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000030},  !- Handle
  {00000000-0000-0000-0041-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0075-000000000031},  !- Handle
  {00000000-0000-0000-0041-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  g EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000022},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273403424299, 0.0253996030892421, 1.80865266986146, !- X,Y,Z Vertex 1 {m}
  46.3273404300136, 0.0253996030892287, 0.761999999999976, !- X,Y,Z Vertex 2 {m}
  46.3273406773281, 1.65091824732034, 0.761999999999976, !- X,Y,Z Vertex 3 {m}
  46.3273405897444, 1.65091824732035, 1.80865266986146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000002},  !- Handle
  g EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000023},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000003},  !- Handle
  g EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000024},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000004},  !- Handle
  g NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000042},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000005},  !- Handle
  g NWall N2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000043},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000006},  !- Handle
  g NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000044},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000007},  !- Handle
  g NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000045},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000008},  !- Handle
  g SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000054},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000009},  !- Handle
  g SWall S2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000055},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000010},  !- Handle
  g SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000056},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0253998366956984, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000011},  !- Handle
  g SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000057},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000012},  !- Handle
  g WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000058},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.65091824732037, 1.80865266986148,   !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000013},  !- Handle
  g WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000059},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000014},  !- Handle
  g WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000060},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000015},  !- Handle
  m EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000082},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.327341, 0.0254, 1.80865268243218,     !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,              !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.80865268243218;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000016},  !- Handle
  m EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000083},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000017},  !- Handle
  m EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000084},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000018},  !- Handle
  m NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000102},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000019},  !- Handle
  m NWall N2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000103},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000020},  !- Handle
  m NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000104},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000021},  !- Handle
  m NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000105},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000022},  !- Handle
  m SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000114},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000023},  !- Handle
  m SWall S2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000115},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000024},  !- Handle
  m SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000116},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000025},  !- Handle
  m SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000117},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000026},  !- Handle
  m WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000118},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.650918, 1.80865268243218,           !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000027},  !- Handle
  m WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000119},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000028},  !- Handle
  m WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000120},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000029},  !- Handle
  t EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000133},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.327341, 0.0254, 1.80865268243218,     !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,              !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.80865268243218;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000030},  !- Handle
  t EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000134},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000031},  !- Handle
  t EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000135},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,     !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,              !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000032},  !- Handle
  t NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000153},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000033},  !- Handle
  t NWall N2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000154},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000034},  !- Handle
  t NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000155},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000035},  !- Handle
  t NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000156},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,              !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000036},  !- Handle
  t Roof C_Skylight,                       !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000157},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  28.3432246846407, 0.650740950004675, 3.047851, !- X,Y,Z Vertex 1 {m}
  28.3432246846407, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 2 {m}
  17.9841163153593, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 3 {m}
  17.9841163153593, 0.650740950004675, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000037},  !- Handle
  t Roof N1A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000158},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000038},  !- Handle
  t Roof N2A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000159},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000039},  !- Handle
  t Roof NEA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000160},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000040},  !- Handle
  t Roof NWA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000161},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000041},  !- Handle
  t Roof S1A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000162},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000042},  !- Handle
  t Roof S2A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000163},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000043},  !- Handle
  t Roof SEA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000164},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000044},  !- Handle
  t Roof SWA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0017-000000000018},  !- Construction Name
  {00000000-0000-0000-0077-000000000165},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000045},  !- Handle
  t SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000174},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000046},  !- Handle
  t SWall S2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000175},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000047},  !- Handle
  t SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000176},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000048},  !- Handle
  t SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000177},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78140567865181,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000049},  !- Handle
  t WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000178},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.65091824732037, 1.80865267760629,   !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865267760629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000050},  !- Handle
  t WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000179},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0076-000000000051},  !- Handle
  t WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0017-000000000008},  !- Construction Name
  {00000000-0000-0000-0077-000000000180},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.594228, 1.78374635793937,           !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000001},  !- Handle
  g Ceilin N1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000002},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.04785135876431,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.04785135876431,   !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.04785135876431,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04785135876431;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000002},  !- Handle
  g Ceilin N2A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000003},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000003},  !- Handle
  g Ceilin NEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000004},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000004},  !- Handle
  g Ceilin NWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000005},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.04785135876431,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.04785135876431,   !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.04785135876431,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04785135876431;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000005},  !- Handle
  g Ceilin S1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000006},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.04785135876431,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.04785135876431,   !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.04785135876431,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04785135876431;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000006},  !- Handle
  g Ceilin S2A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000007},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000007},  !- Handle
  g Ceilin SEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000018},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000008},  !- Handle
  g Ceilin SWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000008},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000009},  !- Handle
  g Ceiling C,                             !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000010},  !- Handle
  g EIWALL N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000011},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000011},  !- Handle
  g EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000012},  !- Handle
  g EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000013},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000013},  !- Handle
  g EIWALL N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000012},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000014},  !- Handle
  g EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000015},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000015},  !- Handle
  g EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000016},  !- Handle
  g EIWALL S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000017},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000017},  !- Handle
  g EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000016},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000018},  !- Handle
  g EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000019},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000019},  !- Handle
  g EIWALL S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000018},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000020},  !- Handle
  g EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000021},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000021},  !- Handle
  g EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000020},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000022},  !- Handle
  g EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273404899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  46.3273404899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                  !- X,Y,Z Vertex 3 {m}
  46.3273404899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000023},  !- Handle
  g EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000024},  !- Handle
  g EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000025},  !- Handle
  g Floor C,                               !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 1.676318, 0,                  !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000026},  !- Handle
  g GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000027},  !- Handle
  g GFloor N2A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000003},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000028},  !- Handle
  g GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000004},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000029},  !- Handle
  g GFloor NWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000005},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000030},  !- Handle
  g GFloor S1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000006},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000031},  !- Handle
  g GFloor S2A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000007},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000032},  !- Handle
  g GFloor SEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000018},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000033},  !- Handle
  g GFloor SWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000023},  !- Construction Name
  {00000000-0000-0000-0071-000000000008},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000034},  !- Handle
  g NIWall S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000035},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.581835, -3.9691078068671e-07, 0,      !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000035},  !- Handle
  g NIWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000036},  !- Handle
  g NIWall S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000037},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000037},  !- Handle
  g NIWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000038},  !- Handle
  g NIWall SEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000039},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.3273404899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  46.3273404899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000039},  !- Handle
  g NIWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000038},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000040},  !- Handle
  g NIWall SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000041},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, -3.9691078068671e-07, 3.047851,       !- X,Y,Z Vertex 1 {m}
  0, -3.9691078068671e-07, 0,              !- X,Y,Z Vertex 2 {m}
  11.581835, -3.9691078068671e-07, 0,      !- X,Y,Z Vertex 3 {m}
  11.581835, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000041},  !- Handle
  g NIWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000040},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000042},  !- Handle
  g NWall N1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000043},  !- Handle
  g NWall N2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000044},  !- Handle
  g NWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000045},  !- Handle
  g NWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000046},  !- Handle
  g SIWall N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000047},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000047},  !- Handle
  g SIWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000046},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000048},  !- Handle
  g SIWall N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000049},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455054899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000049},  !- Handle
  g SIWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000048},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000050},  !- Handle
  g SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000051},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273404899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                  !- X,Y,Z Vertex 2 {m}
  34.7455054899131, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  34.7455054899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000051},  !- Handle
  g SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000050},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000052},  !- Handle
  g SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000053},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000053},  !- Handle
  g SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000052},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000054},  !- Handle
  g SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000055},  !- Handle
  g SWall S2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000056},  !- Handle
  g SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304301636913e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000057},  !- Handle
  g SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000058},  !- Handle
  g WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.67631824732037, 3.047851,           !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -3.9691078068671e-07, 0,              !- X,Y,Z Vertex 3 {m}
  0, -3.9691078068671e-07, 3.047851;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000059},  !- Handle
  g WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000060},  !- Handle
  g WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000061},  !- Handle
  m Ceilin N1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000010},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000062},  !- Handle
  m Ceilin N2A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000011},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000063},  !- Handle
  m Ceilin NEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000012},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000064},  !- Handle
  m Ceilin NWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000013},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000065},  !- Handle
  m Ceilin S1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000014},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000066},  !- Handle
  m Ceilin S2A,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000015},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000067},  !- Handle
  m Ceilin SEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000016},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000068},  !- Handle
  m Ceilin SWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000017},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000069},  !- Handle
  m Ceiling C,                             !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000070},  !- Handle
  m EIWALL N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000071},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000071},  !- Handle
  m EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000070},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000072},  !- Handle
  m EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000073},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000073},  !- Handle
  m EIWALL N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000072},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000074},  !- Handle
  m EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000075},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000075},  !- Handle
  m EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000074},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000076},  !- Handle
  m EIWALL S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000077},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000077},  !- Handle
  m EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000076},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000078},  !- Handle
  m EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000079},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000079},  !- Handle
  m EIWALL S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000078},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000080},  !- Handle
  m EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000081},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000081},  !- Handle
  m EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000080},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000082},  !- Handle
  m EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                  !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000083},  !- Handle
  m EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000084},  !- Handle
  m EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000085},  !- Handle
  m Floor C,                               !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 1.676318, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  46.327341, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 1.676318, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000086},  !- Handle
  m GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000010},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000087},  !- Handle
  m GFloor N2A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000011},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  11.581835, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 7.619628, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000088},  !- Handle
  m GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000012},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  11.581835, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 7.619628, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000089},  !- Handle
  m GFloor NWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000013},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000090},  !- Handle
  m GFloor S1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000014},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000091},  !- Handle
  m GFloor S2A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000015},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  11.581835, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 7.619628, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000092},  !- Handle
  m GFloor SEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000016},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  11.581835, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 7.619628, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000093},  !- Handle
  m GFloor SWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000017},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, -3.5876430981574e-07, !- X,Y,Z Vertex 1 {m}
  11.581835, 0, -3.5876430981574e-07,      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.5876430981574e-07,              !- X,Y,Z Vertex 3 {m}
  0, 7.619628, -3.5876430981574e-07;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000094},  !- Handle
  m NIWall S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000095},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000095},  !- Handle
  m NIWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000094},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000096},  !- Handle
  m NIWall S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000097},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000097},  !- Handle
  m NIWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000096},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000098},  !- Handle
  m NIWall SEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000099},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  46.327341, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000099},  !- Handle
  m NIWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000098},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000100},  !- Handle
  m NIWall SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000101},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000101},  !- Handle
  m NIWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000100},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000102},  !- Handle
  m NWall N1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000103},  !- Handle
  m NWall N2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000104},  !- Handle
  m NWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000105},  !- Handle
  m NWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000106},  !- Handle
  m SIWall N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000107},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000107},  !- Handle
  m SIWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000106},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000108},  !- Handle
  m SIWall N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000109},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455054899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000109},  !- Handle
  m SIWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000108},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000110},  !- Handle
  m SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000111},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 1.676318, 3.047851,           !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                  !- X,Y,Z Vertex 2 {m}
  34.7455054899131, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  34.7455054899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000111},  !- Handle
  m SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000110},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000112},  !- Handle
  m SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000113},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000113},  !- Handle
  m SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000112},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000114},  !- Handle
  m SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000115},  !- Handle
  m SWall S2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000116},  !- Handle
  m SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000117},  !- Handle
  m SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000118},  !- Handle
  m WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.676318, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000119},  !- Handle
  m WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000120},  !- Handle
  m WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000121},  !- Handle
  t EIWALL N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000122},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000122},  !- Handle
  t EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000121},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000123},  !- Handle
  t EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000124},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000124},  !- Handle
  t EIWALL N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000123},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000125},  !- Handle
  t EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000126},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000126},  !- Handle
  t EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000125},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000127},  !- Handle
  t EIWALL S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000128},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000128},  !- Handle
  t EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000127},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000129},  !- Handle
  t EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000130},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000130},  !- Handle
  t EIWALL S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000129},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000131},  !- Handle
  t EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000132},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000132},  !- Handle
  t EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000131},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000133},  !- Handle
  t EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                  !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000134},  !- Handle
  t EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000022},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000135},  !- Handle
  t EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000026},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000136},  !- Handle
  t Floor C,                               !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 1.676318, 0,                  !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000137},  !- Handle
  t GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000020},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000138},  !- Handle
  t GFloor N2A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000021},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000139},  !- Handle
  t GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000022},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000140},  !- Handle
  t GFloor NWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000023},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000141},  !- Handle
  t GFloor S1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000024},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000142},  !- Handle
  t GFloor S2A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000025},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000143},  !- Handle
  t GFloor SEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000026},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000144},  !- Handle
  t GFloor SWA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0017-000000000032},  !- Construction Name
  {00000000-0000-0000-0071-000000000027},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000145},  !- Handle
  t NIWall S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000146},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636701633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000146},  !- Handle
  t NIWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000145},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000147},  !- Handle
  t NIWall S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000148},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636701633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000148},  !- Handle
  t NIWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000147},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000149},  !- Handle
  t NIWall SEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000150},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  46.327341, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000150},  !- Handle
  t NIWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000149},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000151},  !- Handle
  t NIWall SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000152},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000152},  !- Handle
  t NIWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000151},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000153},  !- Handle
  t NWall N1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,      !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000154},  !- Handle
  t NWall N2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000155},  !- Handle
  t NWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000022},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000156},  !- Handle
  t NWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000023},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000157},  !- Handle
  t Roof C,                                !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000158},  !- Handle
  t Roof N1A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000159},  !- Handle
  t Roof N2A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000160},  !- Handle
  t Roof NEA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000022},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000161},  !- Handle
  t Roof NWA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000023},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000162},  !- Handle
  t Roof S1A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000024},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000163},  !- Handle
  t Roof S2A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000025},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000164},  !- Handle
  t Roof SEA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000026},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000165},  !- Handle
  t Roof SWA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000027},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.581835, 0, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,           !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000166},  !- Handle
  t SIWall N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000167},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000167},  !- Handle
  t SIWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000166},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000168},  !- Handle
  t SIWall N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000169},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455053266088, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455053266088, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000169},  !- Handle
  t SIWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000168},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000170},  !- Handle
  t SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000171},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.327341, 1.676318, 3.047851,           !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                  !- X,Y,Z Vertex 2 {m}
  34.7455053266088, 1.67631824732037, 0,   !- X,Y,Z Vertex 3 {m}
  34.7455053266088, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000171},  !- Handle
  t SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000170},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000172},  !- Handle
  t SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000173},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,   !- X,Y,Z Vertex 2 {m}
  0, 1.67631824732037, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000173},  !- Handle
  t SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0077-000000000172},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000174},  !- Handle
  t SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000024},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000175},  !- Handle
  t SWall S2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000025},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000176},  !- Handle
  t SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000026},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000177},  !- Handle
  t SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000027},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.047851,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000178},  !- Handle
  t WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.67631824732037, 3.047851,           !- X,Y,Z Vertex 1 {m}
  0, 1.67631824732037, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000179},  !- Handle
  t WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000023},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0077-000000000180},  !- Handle
  t WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0071-000000000027},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.619628, 3.047851,                   !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                          !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0078-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0079-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000001},  !- Handle
  {00000000-0000-0000-0077-000000000027},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.581835;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000002},  !- Handle
  {00000000-0000-0000-0077-000000000028},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.201463;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000003},  !- Handle
  {00000000-0000-0000-0077-000000000032},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.201463;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000004},  !- Handle
  {00000000-0000-0000-0077-000000000029},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.201463;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000005},  !- Handle
  {00000000-0000-0000-0077-000000000031},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.581835;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000006},  !- Handle
  {00000000-0000-0000-0077-000000000033},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.201463;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000007},  !- Handle
  {00000000-0000-0000-0077-000000000026},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.581835;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000008},  !- Handle
  {00000000-0000-0000-0077-000000000030},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.581835;                               !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0080-000000000009},  !- Handle
  {00000000-0000-0000-0077-000000000025},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  3.352636;                                !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000004},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000058},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000005},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000059},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000008},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000062},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000034},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000035},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000012},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000036},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000067},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000040},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000041},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000014},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000042},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000069},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000058},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000059},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000020},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000060},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000006},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000075},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000070},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000071},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000024},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000072},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000007},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000080},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000001},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000054},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000006},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000009},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000060},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000007},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000010},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000061},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000010},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000064},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000043},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000044},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000015},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000045},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000070},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000046},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000047},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000016},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000048},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000071},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000061},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000062},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000021},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000063},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000014},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000076},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000067},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000068},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000023},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000069},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000015},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000079},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000002},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000056},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000009},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000017},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000063},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000031},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000032},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000011},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000033},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000018},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000065},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000019},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000037},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000038},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000013},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000039},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000019},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000068},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000020},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000049},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000050},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000017},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000051},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000020},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000072},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000021},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000052},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000053},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000018},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000054},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000021},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000073},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000022},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000055},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000056},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000019},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000057},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000022},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000074},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000023},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000064},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000065},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000022},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000066},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000023},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000078},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000024},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000003},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000024},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000057},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000025},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000073},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000074},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000025},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000075},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000032},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000007},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000026},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  2,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000079},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000080},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000027},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000081},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000033},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000009},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0081-000000000027},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0050-000000000076},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0050-000000000077},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0014-000000000026},  !- Zone Air Node Name
  {00000000-0000-0000-0050-000000000078},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0052-000000000034},  !- Group Rendering Name
  {00000000-0000-0000-0082-000000000008},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 1, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 2, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000003},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 3, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000004},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000005},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000006},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000007},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000008},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000009},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000010},  !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000011},  !- Handle
  Space Function Dwelling units general Thermostat 1, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000012},  !- Handle
  Space Function Dwelling units general Thermostat 10, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000013},  !- Handle
  Space Function Dwelling units general Thermostat 11, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000014},  !- Handle
  Space Function Dwelling units general Thermostat 12, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000015},  !- Handle
  Space Function Dwelling units general Thermostat 13, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000016},  !- Handle
  Space Function Dwelling units general Thermostat 14, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000017},  !- Handle
  Space Function Dwelling units general Thermostat 15, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000018},  !- Handle
  Space Function Dwelling units general Thermostat 16, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000019},  !- Handle
  Space Function Dwelling units general Thermostat 17, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000020},  !- Handle
  Space Function Dwelling units general Thermostat 18, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000021},  !- Handle
  Space Function Dwelling units general Thermostat 19, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000022},  !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000023},  !- Handle
  Space Function Dwelling units general Thermostat 20, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000024},  !- Handle
  Space Function Dwelling units general Thermostat 21, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000025},  !- Handle
  Space Function Dwelling units general Thermostat 22, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000026},  !- Handle
  Space Function Dwelling units general Thermostat 23, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000027},  !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000028},  !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000029},  !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000030},  !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000031},  !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000032},  !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000033},  !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000034},  !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000035},  !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000036},  !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000037},  !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000038},  !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000039},  !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000040},  !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000041},  !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000042},  !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000043},  !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000044},  !- Handle
  Space Function Dwelling units general Thermostat 4, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000045},  !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000046},  !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000047},  !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000048},  !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000049},  !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000050},  !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000051},  !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000052},  !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000053},  !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000054},  !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000055},  !- Handle
  Space Function Dwelling units general Thermostat 5, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000056},  !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000057},  !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000058},  !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000059},  !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000060},  !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000061},  !- Handle
  Space Function Dwelling units general Thermostat 55, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000062},  !- Handle
  Space Function Dwelling units general Thermostat 56, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000063},  !- Handle
  Space Function Dwelling units general Thermostat 57, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000064},  !- Handle
  Space Function Dwelling units general Thermostat 58, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000065},  !- Handle
  Space Function Dwelling units general Thermostat 59, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000066},  !- Handle
  Space Function Dwelling units general Thermostat 6, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000067},  !- Handle
  Space Function Dwelling units general Thermostat 60, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000068},  !- Handle
  Space Function Dwelling units general Thermostat 61, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000069},  !- Handle
  Space Function Dwelling units general Thermostat 62, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000070},  !- Handle
  Space Function Dwelling units general Thermostat 63, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000071},  !- Handle
  Space Function Dwelling units general Thermostat 64, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000072},  !- Handle
  Space Function Dwelling units general Thermostat 65, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000073},  !- Handle
  Space Function Dwelling units general Thermostat 66, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000074},  !- Handle
  Space Function Dwelling units general Thermostat 67, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000075},  !- Handle
  Space Function Dwelling units general Thermostat 68, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000076},  !- Handle
  Space Function Dwelling units general Thermostat 69, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000077},  !- Handle
  Space Function Dwelling units general Thermostat 7, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000078},  !- Handle
  Space Function Dwelling units general Thermostat 70, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000079},  !- Handle
  Space Function Dwelling units general Thermostat 71, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000080},  !- Handle
  Space Function Dwelling units general Thermostat 72, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000081},  !- Handle
  Space Function Dwelling units general Thermostat 8, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000082},  !- Handle
  Space Function Dwelling units general Thermostat 9, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0082-000000000083},  !- Handle
  Space Function Dwelling units general Thermostat, !- Name
  {00000000-0000-0000-0057-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0057-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  4;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  3.6.1;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  285gal Electricity Water Heater - 193kBtu/hr 1 Therm Eff, !- Name
  1.07991360875525,                        !- Tank Volume {m3}
  {00000000-0000-0000-0057-000000000088},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  56425.486057462,                         !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  Electricity,                             !- Heater Fuel Type
  1,                                       !- Heater Thermal Efficiency
  ,                                        !- Part Load Factor Curve Name
  101.971451728683,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  101.971451728683,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0057-000000000089},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  4.60578066812059,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  4.60578066812059,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0014-000000000328},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0014-000000000329},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  {00000000-0000-0000-0085-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  Water Use Connections 1,                 !- Name
  {00000000-0000-0000-0014-000000000345},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000346},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000002},  !- Handle
  Water Use Connections 10,                !- Name
  {00000000-0000-0000-0014-000000000381},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000382},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000003},  !- Handle
  Water Use Connections 11,                !- Name
  {00000000-0000-0000-0014-000000000385},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000386},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000004},  !- Handle
  Water Use Connections 12,                !- Name
  {00000000-0000-0000-0014-000000000389},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000390},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000005},  !- Handle
  Water Use Connections 13,                !- Name
  {00000000-0000-0000-0014-000000000393},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000394},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000006},  !- Handle
  Water Use Connections 14,                !- Name
  {00000000-0000-0000-0014-000000000397},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000398},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000007},  !- Handle
  Water Use Connections 15,                !- Name
  {00000000-0000-0000-0014-000000000401},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000402},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000008},  !- Handle
  Water Use Connections 16,                !- Name
  {00000000-0000-0000-0014-000000000405},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000406},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000016};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000009},  !- Handle
  Water Use Connections 17,                !- Name
  {00000000-0000-0000-0014-000000000409},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000410},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000017};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000010},  !- Handle
  Water Use Connections 18,                !- Name
  {00000000-0000-0000-0014-000000000413},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000414},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000018};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000011},  !- Handle
  Water Use Connections 19,                !- Name
  {00000000-0000-0000-0014-000000000417},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000418},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000019};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000012},  !- Handle
  Water Use Connections 2,                 !- Name
  {00000000-0000-0000-0014-000000000349},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000350},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000013},  !- Handle
  Water Use Connections 20,                !- Name
  {00000000-0000-0000-0014-000000000421},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000422},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000020};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000014},  !- Handle
  Water Use Connections 21,                !- Name
  {00000000-0000-0000-0014-000000000425},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000426},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000021};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000015},  !- Handle
  Water Use Connections 22,                !- Name
  {00000000-0000-0000-0014-000000000429},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000430},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000022};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000016},  !- Handle
  Water Use Connections 23,                !- Name
  {00000000-0000-0000-0014-000000000433},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000434},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000023};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000017},  !- Handle
  Water Use Connections 24,                !- Name
  {00000000-0000-0000-0014-000000000437},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000438},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000024};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000018},  !- Handle
  Water Use Connections 3,                 !- Name
  {00000000-0000-0000-0014-000000000353},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000354},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000019},  !- Handle
  Water Use Connections 4,                 !- Name
  {00000000-0000-0000-0014-000000000357},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000358},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000020},  !- Handle
  Water Use Connections 5,                 !- Name
  {00000000-0000-0000-0014-000000000361},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000362},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000021},  !- Handle
  Water Use Connections 6,                 !- Name
  {00000000-0000-0000-0014-000000000365},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000366},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000022},  !- Handle
  Water Use Connections 7,                 !- Name
  {00000000-0000-0000-0014-000000000369},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000370},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000023},  !- Handle
  Water Use Connections 8,                 !- Name
  {00000000-0000-0000-0014-000000000373},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000374},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0087-000000000024},  !- Handle
  Water Use Connections 9,                 !- Name
  {00000000-0000-0000-0014-000000000377},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000378},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0088-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000002},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000002},  !- Handle
  G n2 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000003},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000003},  !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000004},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000004},  !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000005},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000005},  !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000006},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000006},  !- Handle
  G s2 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000007},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000007},  !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000008},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000008},  !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000010},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000009},  !- Handle
  M n2 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000011},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000010},  !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000012},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000011},  !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000013},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000012},  !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000014},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000013},  !- Handle
  M s2 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000015},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000014},  !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000016},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000015},  !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000017},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000016},  !- Handle
  Office Service Water Use 0.15gal/min,    !- Name
  {00000000-0000-0000-0089-000000000016},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000018},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000017},  !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000017},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000020},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000018},  !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000018},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000021},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000019},  !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000019},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000022},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000020},  !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000020},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000023},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000021},  !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000021},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000024},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000022},  !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000022},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000025},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000023},  !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000023},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000026},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0088-000000000024},  !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {00000000-0000-0000-0089-000000000024},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0071-000000000027},  !- Space Name
  {00000000-0000-0000-0057-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000058},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000036},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000047};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000002},  !- Handle
  G n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000086},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000069},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000080};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000003},  !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000016},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000087},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000015};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000004},  !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000019},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000017},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000018};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000005},  !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000022},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000020},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000021};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000006},  !- Handle
  G s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000026},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000023},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000024};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000007},  !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000029},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000027},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000028};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000008},  !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000032},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000030},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000031};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000009},  !- Handle
  M n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000035},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000033},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000034};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000010},  !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000039},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000037},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000038};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000011},  !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000042},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000040},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000041};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000012},  !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000045},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000043},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000044};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000013},  !- Handle
  M s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000049},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000046},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000048};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000014},  !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000052},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000050},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000051};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000015},  !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000055},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000053},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000054};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000016},  !- Handle
  Office Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000059},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000056},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000057};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000017},  !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000062},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000060},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000061};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000018},  !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000065},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000063},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000064};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000019},  !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000068},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000066},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000067};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000020},  !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000072},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000070},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000071};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000021},  !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000075},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000073},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000074};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000022},  !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000078},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000076},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000077};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000023},  !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000082},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000079},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000081};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0089-000000000024},  !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                        !- End-Use Subcategory
  9.37425007600047e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0057-000000000085},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0057-000000000083},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0057-000000000084};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,        !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000016},  !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000017},  !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000018},  !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000019},  !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000020},  !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000021},  !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000022},  !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000023},  !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000024},  !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000025},  !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000026},  !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0093-000000000027},  !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000022},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000022},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000023},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000023},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000026},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000026},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000013},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000017},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000017},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000024},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000024},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000025},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000025},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000014},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000016},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000016},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000016},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000012},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000017},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000027},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000027},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000019},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000019},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000019},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000020},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000020},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000020},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000021},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000021},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000021},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000010},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000022},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000022},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000022},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000011},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000023},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000023},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000023},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000015},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000024},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000024},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000024},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0093-000000000021},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000021},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000025},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000025},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0093-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000018},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000026},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000026},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0093-000000000020},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000020},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0094-000000000027},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0081-000000000027},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0093-000000000019},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000019},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000075},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000077},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000019},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000022},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000019},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000085},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000087},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000020},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000023},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000020},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000115},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000117},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000023},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000026},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000023},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000155},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000157},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000004},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000005},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000004},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000175},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000177},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000006},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000007},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000006},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000235},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000237},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000013},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000014},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000013},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000275},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000277},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000017},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000018},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000017},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000045},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000047},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000001},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000012},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000001},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000095},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000097},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000021},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000024},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000021},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000105},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000107},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000022},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000025},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000022},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000135},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000137},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000002},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000003},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000002},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000185},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000187},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000007},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000008},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000007},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000195},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000197},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000008},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000009},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000008},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000245},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000247},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000014},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000015},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000014},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000265},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000267},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000016},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000017},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000016},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000055},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000057},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000012},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000020},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000012},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000125},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000127},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000024},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000002},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000024},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000145},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000147},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000003},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000004},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000003},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000019},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000165},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000167},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000005},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000006},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000005},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000020},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000205},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000207},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000009},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000010},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000009},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000021},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000215},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000217},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000010},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000011},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000010},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000022},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000225},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000227},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000011},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000013},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000011},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000023},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000255},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000257},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000015},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000016},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000015},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0095-000000000024},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Name
  {00000000-0000-0000-0054-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000065},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000067},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0033-000000000018},  !- Supply Air Fan Name
  {00000000-0000-0000-0013-000000000021},  !- Heating Coil Name
  {00000000-0000-0000-0012-000000000018},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0057-000000000013};  !- Supply Air Fan Operating Mode Schedule Name

