OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0064-000000000247},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7881040892193378,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0064-000000000215},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7741635687732353,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  4,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0064-000000000216},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.5092936802973989,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000004},  !- Handle
  {00000000-0000-0000-0064-000000000217},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.2304832713754656,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000005},  !- Handle
  {00000000-0000-0000-0064-000000000218},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  9.4609665427509526,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000006},  !- Handle
  {00000000-0000-0000-0064-000000000219},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.2118959107806702,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000007},  !- Handle
  {00000000-0000-0000-0064-000000000220},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.7806691449814274,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000008},  !- Handle
  {00000000-0000-0000-0064-000000000221},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  6.2453531598513159,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000009},  !- Handle
  {00000000-0000-0000-0064-000000000222},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.8550185873605978,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000010},  !- Handle
  {00000000-0000-0000-0064-000000000223},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.1375464684014878,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000011},  !- Handle
  {00000000-0000-0000-0064-000000000224},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.0585501858736066,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000012},  !- Handle
  {00000000-0000-0000-0064-000000000225},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.3243494423791828,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000013},  !- Handle
  {00000000-0000-0000-0064-000000000226},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.6263940520446103,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000014},  !- Handle
  {00000000-0000-0000-0064-000000000227},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7509293680297406,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000015},  !- Handle
  {00000000-0000-0000-0064-000000000228},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  7.0539033457249243,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000016},  !- Handle
  {00000000-0000-0000-0064-000000000229},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.5204460966542772,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000017},  !- Handle
  {00000000-0000-0000-0064-000000000230},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  18.289962825278849,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000018},  !- Handle
  {00000000-0000-0000-0064-000000000231},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.3011152416356908,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000019},  !- Handle
  {00000000-0000-0000-0064-000000000232},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.5706319702602236,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000020},  !- Handle
  {00000000-0000-0000-0064-000000000233},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.50185873605947973,                     !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000021},  !- Handle
  {00000000-0000-0000-0064-000000000234},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.5334572490706324,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000022},  !- Handle
  {00000000-0000-0000-0064-000000000235},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  3.9033457249070724,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000023},  !- Handle
  {00000000-0000-0000-0064-000000000236},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.2546468401486992,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000024},  !- Handle
  {00000000-0000-0000-0064-000000000237},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.78066914498141304,                     !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000025},  !- Handle
  {00000000-0000-0000-0064-000000000238},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.87825278810408935,                     !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000026},  !- Handle
  {00000000-0000-0000-0064-000000000239},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.6728624535315992,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000027},  !- Handle
  {00000000-0000-0000-0064-000000000240},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  6.0408921933085526,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000028},  !- Handle
  {00000000-0000-0000-0064-000000000241},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.0455390334572496,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000029},  !- Handle
  {00000000-0000-0000-0064-000000000242},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  4.0892193308550286,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000030},  !- Handle
  {00000000-0000-0000-0064-000000000243},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.26022304832713766,                     !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000031},  !- Handle
  {00000000-0000-0000-0064-000000000244},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  6.2267657992565075,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000032},  !- Handle
  {00000000-0000-0000-0064-000000000245},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.2118959107806697,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000033},  !- Handle
  {00000000-0000-0000-0064-000000000246},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.39033457249070647,                     !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000034},  !- Handle
  {00000000-0000-0000-0064-000000000250},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.4473358116480806,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  10,                                      !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000035},  !- Handle
  {00000000-0000-0000-0064-000000000248},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  6.02230483271377,                        !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  19,                                      !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000036},  !- Handle
  {00000000-0000-0000-0064-000000000249},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  7.602695167286261,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  29,                                      !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000037},  !- Handle
  {00000000-0000-0000-0064-000000000253},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  11.500929368029757,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  8,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000038},  !- Handle
  {00000000-0000-0000-0064-000000000251},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  13.875464684014879,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000039},  !- Handle
  {00000000-0000-0000-0064-000000000252},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  18.587360594795548,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000040},  !- Handle
  {00000000-0000-0000-0013-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000041},  !- Handle
  {00000000-0000-0000-0013-000000000002};  !- Object Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000215},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000033},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000770},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000773},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000772},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000771},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000035},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000035},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000216},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000005},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001024},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001027},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001026},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001025},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000006},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000006},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000217},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000006},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001050},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001053},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001052},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001051},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000007},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000007},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000218},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000007},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001076},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001079},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001078},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001077},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000008},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000008},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000005},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000219},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000008},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001102},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001105},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001104},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001103},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000009},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000009},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000006},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000220},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000009},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001128},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001131},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001130},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001129},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000010},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000010},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000007},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000221},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000010},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001154},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001157},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001156},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001155},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000011},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000011},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000008},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000222},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000011},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001180},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001183},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001182},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001181},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000013},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000013},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000009},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000223},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000013},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001206},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001209},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001208},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001207},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000014},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000014},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000010},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000224},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000014},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001232},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001235},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001234},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001233},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000015},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000015},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000011},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000225},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000015},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001258},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001261},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001260},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001259},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000016},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000016},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000012},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000226},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000034},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000796},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000799},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000798},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000797},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000036},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000036},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000013},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000227},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000016},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001284},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001287},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001286},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001285},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000017},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000017},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000014},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000228},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000017},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001310},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001313},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001312},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001311},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000018},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000018},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000015},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000229},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000018},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001336},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001339},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001338},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001337},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000019},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000019},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000016},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000230},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000019},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001372},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001375},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001374},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001373},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000020},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000020},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000017},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000231},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000020},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001398},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001401},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001400},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001399},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000021},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000021},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000018},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000232},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000021},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001424},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001427},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001426},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001425},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000022},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000022},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000019},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000233},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000022},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001450},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001453},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001452},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001451},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000024},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000024},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000020},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000234},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000024},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001476},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001479},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001478},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001477},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000025},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000025},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000021},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000235},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000025},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001502},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001505},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001504},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001503},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000026},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000026},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000022},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000236},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000026},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001528},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001531},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001530},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001529},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000027},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000027},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000023},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000237},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000035},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000822},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000825},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000824},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000823},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000037},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000037},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000024},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000238},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000027},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001554},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001557},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001556},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001555},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000028},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000028},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000025},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000239},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000028},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001580},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001583},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001582},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001581},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000029},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000029},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000026},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000240},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000029},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001606},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001609},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001608},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001607},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000030},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000030},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000027},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000241},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000036},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000848},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000851},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000850},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000849},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000038},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000038},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000028},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000242},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000037},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000874},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000877},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000876},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000875},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000039},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000039},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000029},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000243},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000038},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000910},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000913},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000912},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000911},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000030},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000244},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000936},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000939},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000938},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000937},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000031},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000245},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000972},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000975},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000974},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000973},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000004},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000032},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000246},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000004},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000998},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001001},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001000},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000999},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000005},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000005},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000033},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000247},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000023},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000744},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000747},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000746},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000745},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000034},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000034},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000034},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000248},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000252},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000255},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000254},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000253},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000012},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000012},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000035},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000249},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000012},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000438},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000441},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000440},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000439},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000023},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000023},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000036},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000250},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000039},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000000133},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000000136},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000000135},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000000134},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000037},  !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000251},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000031},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001794},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001797},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001796},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001795},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000032},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000032},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000038},  !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000252},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000032},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001876},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001879},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001878},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001877},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000033},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000033},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000039},  !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0064-000000000253},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000030},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0019-000000001685},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0019-000000001688},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0019-000000001687},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0019-000000001686},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000031},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000031},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0024-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000147},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000139},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000140},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000146};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 10,     !- Name
  {00000000-0000-0000-0024-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000924},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000916},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000917},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000923};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 11,     !- Name
  {00000000-0000-0000-0024-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000950},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000942},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000943},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000949};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000004},  !- Handle
  Air Loop HVAC Outdoor Air System 12,     !- Name
  {00000000-0000-0000-0024-000000000004},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000986},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000978},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000979},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000985};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000005},  !- Handle
  Air Loop HVAC Outdoor Air System 13,     !- Name
  {00000000-0000-0000-0024-000000000005},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001012},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001004},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001005},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001011};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000006},  !- Handle
  Air Loop HVAC Outdoor Air System 14,     !- Name
  {00000000-0000-0000-0024-000000000006},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001038},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001030},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001031},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001037};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000007},  !- Handle
  Air Loop HVAC Outdoor Air System 15,     !- Name
  {00000000-0000-0000-0024-000000000007},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001064},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001056},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001057},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001063};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000008},  !- Handle
  Air Loop HVAC Outdoor Air System 16,     !- Name
  {00000000-0000-0000-0024-000000000008},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001090},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001082},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001083},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001089};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000009},  !- Handle
  Air Loop HVAC Outdoor Air System 17,     !- Name
  {00000000-0000-0000-0024-000000000009},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001116},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001108},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001109},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001115};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000010},  !- Handle
  Air Loop HVAC Outdoor Air System 18,     !- Name
  {00000000-0000-0000-0024-000000000010},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001142},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001134},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001135},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001141};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000011},  !- Handle
  Air Loop HVAC Outdoor Air System 19,     !- Name
  {00000000-0000-0000-0024-000000000011},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001168},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001160},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001161},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001167};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000012},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0024-000000000012},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000266},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000258},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000259},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000265};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000013},  !- Handle
  Air Loop HVAC Outdoor Air System 20,     !- Name
  {00000000-0000-0000-0024-000000000013},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001194},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001186},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001187},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001193};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000014},  !- Handle
  Air Loop HVAC Outdoor Air System 21,     !- Name
  {00000000-0000-0000-0024-000000000014},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001220},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001212},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001213},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001219};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000015},  !- Handle
  Air Loop HVAC Outdoor Air System 22,     !- Name
  {00000000-0000-0000-0024-000000000015},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001246},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001238},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001239},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001245};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000016},  !- Handle
  Air Loop HVAC Outdoor Air System 23,     !- Name
  {00000000-0000-0000-0024-000000000016},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001272},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001264},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001265},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001271};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000017},  !- Handle
  Air Loop HVAC Outdoor Air System 24,     !- Name
  {00000000-0000-0000-0024-000000000017},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001298},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001290},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001291},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001297};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000018},  !- Handle
  Air Loop HVAC Outdoor Air System 25,     !- Name
  {00000000-0000-0000-0024-000000000018},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001324},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001316},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001317},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001323};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000019},  !- Handle
  Air Loop HVAC Outdoor Air System 26,     !- Name
  {00000000-0000-0000-0024-000000000019},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001350},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001342},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001343},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001349};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000020},  !- Handle
  Air Loop HVAC Outdoor Air System 27,     !- Name
  {00000000-0000-0000-0024-000000000020},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001386},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001378},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001379},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001385};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000021},  !- Handle
  Air Loop HVAC Outdoor Air System 28,     !- Name
  {00000000-0000-0000-0024-000000000021},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001412},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001404},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001405},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001411};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000022},  !- Handle
  Air Loop HVAC Outdoor Air System 29,     !- Name
  {00000000-0000-0000-0024-000000000022},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001438},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001430},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001431},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001437};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000023},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0024-000000000023},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000452},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000444},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000445},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000451};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000024},  !- Handle
  Air Loop HVAC Outdoor Air System 30,     !- Name
  {00000000-0000-0000-0024-000000000024},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001464},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001456},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001457},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001463};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000025},  !- Handle
  Air Loop HVAC Outdoor Air System 31,     !- Name
  {00000000-0000-0000-0024-000000000025},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001490},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001482},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001483},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001489};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000026},  !- Handle
  Air Loop HVAC Outdoor Air System 32,     !- Name
  {00000000-0000-0000-0024-000000000026},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001516},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001508},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001509},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001515};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000027},  !- Handle
  Air Loop HVAC Outdoor Air System 33,     !- Name
  {00000000-0000-0000-0024-000000000027},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001542},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001534},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001535},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001541};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000028},  !- Handle
  Air Loop HVAC Outdoor Air System 34,     !- Name
  {00000000-0000-0000-0024-000000000028},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001568},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001560},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001561},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001567};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000029},  !- Handle
  Air Loop HVAC Outdoor Air System 35,     !- Name
  {00000000-0000-0000-0024-000000000029},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001594},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001586},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001587},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001593};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000030},  !- Handle
  Air Loop HVAC Outdoor Air System 36,     !- Name
  {00000000-0000-0000-0024-000000000030},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001620},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001612},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001613},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001619};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000031},  !- Handle
  Air Loop HVAC Outdoor Air System 37,     !- Name
  {00000000-0000-0000-0024-000000000031},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001705},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001698},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001699},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001709};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000032},  !- Handle
  Air Loop HVAC Outdoor Air System 38,     !- Name
  {00000000-0000-0000-0024-000000000032},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001815},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001808},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001809},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001819};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000033},  !- Handle
  Air Loop HVAC Outdoor Air System 39,     !- Name
  {00000000-0000-0000-0024-000000000033},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000001897},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000001890},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000001891},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000001901};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000034},  !- Handle
  Air Loop HVAC Outdoor Air System 4,      !- Name
  {00000000-0000-0000-0024-000000000034},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000758},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000750},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000751},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000757};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000035},  !- Handle
  Air Loop HVAC Outdoor Air System 5,      !- Name
  {00000000-0000-0000-0024-000000000035},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000784},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000776},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000777},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000783};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000036},  !- Handle
  Air Loop HVAC Outdoor Air System 6,      !- Name
  {00000000-0000-0000-0024-000000000036},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000810},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000802},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000803},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000809};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000037},  !- Handle
  Air Loop HVAC Outdoor Air System 7,      !- Name
  {00000000-0000-0000-0024-000000000037},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000836},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000828},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000829},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000835};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000038},  !- Handle
  Air Loop HVAC Outdoor Air System 8,      !- Name
  {00000000-0000-0000-0024-000000000038},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000862},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000854},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000855},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000861};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000039},  !- Handle
  Air Loop HVAC Outdoor Air System 9,      !- Name
  {00000000-0000-0000-0024-000000000039},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0019-000000000888},  !- Mixed Air Node Name
  {00000000-0000-0000-0019-000000000880},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0019-000000000881},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0019-000000000887};  !- Return Air Stream Node Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0019-000000000138},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000154},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000000164},  !- Inlet Node Name 2
  {00000000-0000-0000-0019-000000000174},  !- Inlet Node Name 3
  {00000000-0000-0000-0019-000000001948},  !- Inlet Node Name 4
  {00000000-0000-0000-0019-000000001949},  !- Inlet Node Name 5
  {00000000-0000-0000-0019-000000001950},  !- Inlet Node Name 6
  {00000000-0000-0000-0019-000000001951},  !- Inlet Node Name 7
  {00000000-0000-0000-0019-000000001952},  !- Inlet Node Name 8
  {00000000-0000-0000-0019-000000001953},  !- Inlet Node Name 9
  {00000000-0000-0000-0019-000000001954},  !- Inlet Node Name 10
  ,                                        !- Inlet Node Name 11
  ,                                        !- Inlet Node Name 12
  ;                                        !- Inlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 10,             !- Name
  {00000000-0000-0000-0019-000000000915},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000932};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 11,             !- Name
  {00000000-0000-0000-0019-000000000941},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000958},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000000968};  !- Inlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000004},  !- Handle
  Air Loop HVAC Zone Mixer 12,             !- Name
  {00000000-0000-0000-0019-000000000977},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000994};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000005},  !- Handle
  Air Loop HVAC Zone Mixer 13,             !- Name
  {00000000-0000-0000-0019-000000001003},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001020};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000006},  !- Handle
  Air Loop HVAC Zone Mixer 14,             !- Name
  {00000000-0000-0000-0019-000000001029},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001046};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000007},  !- Handle
  Air Loop HVAC Zone Mixer 15,             !- Name
  {00000000-0000-0000-0019-000000001055},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001072};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000008},  !- Handle
  Air Loop HVAC Zone Mixer 16,             !- Name
  {00000000-0000-0000-0019-000000001081},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001098};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000009},  !- Handle
  Air Loop HVAC Zone Mixer 17,             !- Name
  {00000000-0000-0000-0019-000000001107},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001124};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000010},  !- Handle
  Air Loop HVAC Zone Mixer 18,             !- Name
  {00000000-0000-0000-0019-000000001133},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001150};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000011},  !- Handle
  Air Loop HVAC Zone Mixer 19,             !- Name
  {00000000-0000-0000-0019-000000001159},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001176};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000012},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0019-000000000257},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000274},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000000284},  !- Inlet Node Name 2
  {00000000-0000-0000-0019-000000000294},  !- Inlet Node Name 3
  {00000000-0000-0000-0019-000000000304},  !- Inlet Node Name 4
  {00000000-0000-0000-0019-000000000314},  !- Inlet Node Name 5
  {00000000-0000-0000-0019-000000000324},  !- Inlet Node Name 6
  {00000000-0000-0000-0019-000000000334},  !- Inlet Node Name 7
  {00000000-0000-0000-0019-000000000344},  !- Inlet Node Name 8
  {00000000-0000-0000-0019-000000000354},  !- Inlet Node Name 9
  {00000000-0000-0000-0019-000000000364},  !- Inlet Node Name 10
  {00000000-0000-0000-0019-000000000374},  !- Inlet Node Name 11
  {00000000-0000-0000-0019-000000000384},  !- Inlet Node Name 12
  {00000000-0000-0000-0019-000000000394},  !- Inlet Node Name 13
  {00000000-0000-0000-0019-000000000404},  !- Inlet Node Name 14
  {00000000-0000-0000-0019-000000000414},  !- Inlet Node Name 15
  {00000000-0000-0000-0019-000000000424},  !- Inlet Node Name 16
  {00000000-0000-0000-0019-000000000434};  !- Inlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000013},  !- Handle
  Air Loop HVAC Zone Mixer 20,             !- Name
  {00000000-0000-0000-0019-000000001185},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001202};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000014},  !- Handle
  Air Loop HVAC Zone Mixer 21,             !- Name
  {00000000-0000-0000-0019-000000001211},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001228};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000015},  !- Handle
  Air Loop HVAC Zone Mixer 22,             !- Name
  {00000000-0000-0000-0019-000000001237},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001254};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000016},  !- Handle
  Air Loop HVAC Zone Mixer 23,             !- Name
  {00000000-0000-0000-0019-000000001263},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001280};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000017},  !- Handle
  Air Loop HVAC Zone Mixer 24,             !- Name
  {00000000-0000-0000-0019-000000001289},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001306};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000018},  !- Handle
  Air Loop HVAC Zone Mixer 25,             !- Name
  {00000000-0000-0000-0019-000000001315},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001332};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000019},  !- Handle
  Air Loop HVAC Zone Mixer 26,             !- Name
  {00000000-0000-0000-0019-000000001341},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001358},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000001368};  !- Inlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000020},  !- Handle
  Air Loop HVAC Zone Mixer 27,             !- Name
  {00000000-0000-0000-0019-000000001377},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001394};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000021},  !- Handle
  Air Loop HVAC Zone Mixer 28,             !- Name
  {00000000-0000-0000-0019-000000001403},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001420};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000022},  !- Handle
  Air Loop HVAC Zone Mixer 29,             !- Name
  {00000000-0000-0000-0019-000000001429},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001446};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000023},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0019-000000000443},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000460},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000000470},  !- Inlet Node Name 2
  {00000000-0000-0000-0019-000000000480},  !- Inlet Node Name 3
  {00000000-0000-0000-0019-000000000490},  !- Inlet Node Name 4
  {00000000-0000-0000-0019-000000000500},  !- Inlet Node Name 5
  {00000000-0000-0000-0019-000000000510},  !- Inlet Node Name 6
  {00000000-0000-0000-0019-000000000520},  !- Inlet Node Name 7
  {00000000-0000-0000-0019-000000000530},  !- Inlet Node Name 8
  {00000000-0000-0000-0019-000000000540},  !- Inlet Node Name 9
  {00000000-0000-0000-0019-000000000550},  !- Inlet Node Name 10
  {00000000-0000-0000-0019-000000000560},  !- Inlet Node Name 11
  {00000000-0000-0000-0019-000000000570},  !- Inlet Node Name 12
  {00000000-0000-0000-0019-000000000580},  !- Inlet Node Name 13
  {00000000-0000-0000-0019-000000000590},  !- Inlet Node Name 14
  {00000000-0000-0000-0019-000000000600},  !- Inlet Node Name 15
  {00000000-0000-0000-0019-000000000610},  !- Inlet Node Name 16
  {00000000-0000-0000-0019-000000000620},  !- Inlet Node Name 17
  {00000000-0000-0000-0019-000000000630},  !- Inlet Node Name 18
  {00000000-0000-0000-0019-000000000640},  !- Inlet Node Name 19
  {00000000-0000-0000-0019-000000000650},  !- Inlet Node Name 20
  {00000000-0000-0000-0019-000000000660},  !- Inlet Node Name 21
  {00000000-0000-0000-0019-000000000670},  !- Inlet Node Name 22
  {00000000-0000-0000-0019-000000000680},  !- Inlet Node Name 23
  {00000000-0000-0000-0019-000000000690},  !- Inlet Node Name 24
  {00000000-0000-0000-0019-000000000700},  !- Inlet Node Name 25
  {00000000-0000-0000-0019-000000000710},  !- Inlet Node Name 26
  {00000000-0000-0000-0019-000000000720},  !- Inlet Node Name 27
  {00000000-0000-0000-0019-000000000730},  !- Inlet Node Name 28
  {00000000-0000-0000-0019-000000000740};  !- Inlet Node Name 29

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000024},  !- Handle
  Air Loop HVAC Zone Mixer 30,             !- Name
  {00000000-0000-0000-0019-000000001455},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001472};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000025},  !- Handle
  Air Loop HVAC Zone Mixer 31,             !- Name
  {00000000-0000-0000-0019-000000001481},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001498};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000026},  !- Handle
  Air Loop HVAC Zone Mixer 32,             !- Name
  {00000000-0000-0000-0019-000000001507},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001524};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000027},  !- Handle
  Air Loop HVAC Zone Mixer 33,             !- Name
  {00000000-0000-0000-0019-000000001533},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001550};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000028},  !- Handle
  Air Loop HVAC Zone Mixer 34,             !- Name
  {00000000-0000-0000-0019-000000001559},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001576};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000029},  !- Handle
  Air Loop HVAC Zone Mixer 35,             !- Name
  {00000000-0000-0000-0019-000000001585},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001602};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000030},  !- Handle
  Air Loop HVAC Zone Mixer 36,             !- Name
  {00000000-0000-0000-0019-000000001611},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001628};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000031},  !- Handle
  Air Loop HVAC Zone Mixer 37,             !- Name
  {00000000-0000-0000-0019-000000001690},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001720},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000001734},  !- Inlet Node Name 2
  {00000000-0000-0000-0019-000000001748},  !- Inlet Node Name 3
  {00000000-0000-0000-0019-000000001762},  !- Inlet Node Name 4
  {00000000-0000-0000-0019-000000001776},  !- Inlet Node Name 5
  {00000000-0000-0000-0019-000000001790};  !- Inlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000032},  !- Handle
  Air Loop HVAC Zone Mixer 38,             !- Name
  {00000000-0000-0000-0019-000000001799},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001830},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000001844},  !- Inlet Node Name 2
  {00000000-0000-0000-0019-000000001858},  !- Inlet Node Name 3
  {00000000-0000-0000-0019-000000001872};  !- Inlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000033},  !- Handle
  Air Loop HVAC Zone Mixer 39,             !- Name
  {00000000-0000-0000-0019-000000001881},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000001912},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000001926},  !- Inlet Node Name 2
  {00000000-0000-0000-0019-000000001940},  !- Inlet Node Name 3
  {00000000-0000-0000-0019-000000001968},  !- Inlet Node Name 4
  {00000000-0000-0000-0019-000000001982};  !- Inlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000034},  !- Handle
  Air Loop HVAC Zone Mixer 4,              !- Name
  {00000000-0000-0000-0019-000000000749},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000766};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000035},  !- Handle
  Air Loop HVAC Zone Mixer 5,              !- Name
  {00000000-0000-0000-0019-000000000775},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000792};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000036},  !- Handle
  Air Loop HVAC Zone Mixer 6,              !- Name
  {00000000-0000-0000-0019-000000000801},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000818};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000037},  !- Handle
  Air Loop HVAC Zone Mixer 7,              !- Name
  {00000000-0000-0000-0019-000000000827},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000844};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000038},  !- Handle
  Air Loop HVAC Zone Mixer 8,              !- Name
  {00000000-0000-0000-0019-000000000853},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000870};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000039},  !- Handle
  Air Loop HVAC Zone Mixer 9,              !- Name
  {00000000-0000-0000-0019-000000000879},  !- Outlet Node Name
  {00000000-0000-0000-0019-000000000896},  !- Inlet Node Name 1
  {00000000-0000-0000-0019-000000000906};  !- Inlet Node Name 2

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0019-000000000137},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000155},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000000165},  !- Outlet Node Name 2
  {00000000-0000-0000-0019-000000000175},  !- Outlet Node Name 3
  {00000000-0000-0000-0019-000000001941},  !- Outlet Node Name 4
  {00000000-0000-0000-0019-000000001942},  !- Outlet Node Name 5
  {00000000-0000-0000-0019-000000001943},  !- Outlet Node Name 6
  {00000000-0000-0000-0019-000000001944},  !- Outlet Node Name 7
  {00000000-0000-0000-0019-000000001945},  !- Outlet Node Name 8
  {00000000-0000-0000-0019-000000001946},  !- Outlet Node Name 9
  {00000000-0000-0000-0019-000000001947},  !- Outlet Node Name 10
  ,                                        !- Outlet Node Name 11
  ,                                        !- Outlet Node Name 12
  ;                                        !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 10,          !- Name
  {00000000-0000-0000-0019-000000000914},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000933};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 11,          !- Name
  {00000000-0000-0000-0019-000000000940},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000959},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000000969};  !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000004},  !- Handle
  Air Loop HVAC Zone Splitter 12,          !- Name
  {00000000-0000-0000-0019-000000000976},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000995};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000005},  !- Handle
  Air Loop HVAC Zone Splitter 13,          !- Name
  {00000000-0000-0000-0019-000000001002},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001021};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000006},  !- Handle
  Air Loop HVAC Zone Splitter 14,          !- Name
  {00000000-0000-0000-0019-000000001028},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001047};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000007},  !- Handle
  Air Loop HVAC Zone Splitter 15,          !- Name
  {00000000-0000-0000-0019-000000001054},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001073};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000008},  !- Handle
  Air Loop HVAC Zone Splitter 16,          !- Name
  {00000000-0000-0000-0019-000000001080},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001099};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000009},  !- Handle
  Air Loop HVAC Zone Splitter 17,          !- Name
  {00000000-0000-0000-0019-000000001106},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001125};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000010},  !- Handle
  Air Loop HVAC Zone Splitter 18,          !- Name
  {00000000-0000-0000-0019-000000001132},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001151};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000011},  !- Handle
  Air Loop HVAC Zone Splitter 19,          !- Name
  {00000000-0000-0000-0019-000000001158},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001177};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000012},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0019-000000000256},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000275},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000000285},  !- Outlet Node Name 2
  {00000000-0000-0000-0019-000000000295},  !- Outlet Node Name 3
  {00000000-0000-0000-0019-000000000305},  !- Outlet Node Name 4
  {00000000-0000-0000-0019-000000000315},  !- Outlet Node Name 5
  {00000000-0000-0000-0019-000000000325},  !- Outlet Node Name 6
  {00000000-0000-0000-0019-000000000335},  !- Outlet Node Name 7
  {00000000-0000-0000-0019-000000000345},  !- Outlet Node Name 8
  {00000000-0000-0000-0019-000000000355},  !- Outlet Node Name 9
  {00000000-0000-0000-0019-000000000365},  !- Outlet Node Name 10
  {00000000-0000-0000-0019-000000000375},  !- Outlet Node Name 11
  {00000000-0000-0000-0019-000000000385},  !- Outlet Node Name 12
  {00000000-0000-0000-0019-000000000395},  !- Outlet Node Name 13
  {00000000-0000-0000-0019-000000000405},  !- Outlet Node Name 14
  {00000000-0000-0000-0019-000000000415},  !- Outlet Node Name 15
  {00000000-0000-0000-0019-000000000425},  !- Outlet Node Name 16
  {00000000-0000-0000-0019-000000000435};  !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000013},  !- Handle
  Air Loop HVAC Zone Splitter 20,          !- Name
  {00000000-0000-0000-0019-000000001184},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001203};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000014},  !- Handle
  Air Loop HVAC Zone Splitter 21,          !- Name
  {00000000-0000-0000-0019-000000001210},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001229};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000015},  !- Handle
  Air Loop HVAC Zone Splitter 22,          !- Name
  {00000000-0000-0000-0019-000000001236},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001255};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000016},  !- Handle
  Air Loop HVAC Zone Splitter 23,          !- Name
  {00000000-0000-0000-0019-000000001262},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001281};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000017},  !- Handle
  Air Loop HVAC Zone Splitter 24,          !- Name
  {00000000-0000-0000-0019-000000001288},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001307};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000018},  !- Handle
  Air Loop HVAC Zone Splitter 25,          !- Name
  {00000000-0000-0000-0019-000000001314},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001333};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000019},  !- Handle
  Air Loop HVAC Zone Splitter 26,          !- Name
  {00000000-0000-0000-0019-000000001340},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001359},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000001369};  !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000020},  !- Handle
  Air Loop HVAC Zone Splitter 27,          !- Name
  {00000000-0000-0000-0019-000000001376},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001395};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000021},  !- Handle
  Air Loop HVAC Zone Splitter 28,          !- Name
  {00000000-0000-0000-0019-000000001402},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001421};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000022},  !- Handle
  Air Loop HVAC Zone Splitter 29,          !- Name
  {00000000-0000-0000-0019-000000001428},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001447};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000023},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0019-000000000442},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000461},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000000471},  !- Outlet Node Name 2
  {00000000-0000-0000-0019-000000000481},  !- Outlet Node Name 3
  {00000000-0000-0000-0019-000000000491},  !- Outlet Node Name 4
  {00000000-0000-0000-0019-000000000501},  !- Outlet Node Name 5
  {00000000-0000-0000-0019-000000000511},  !- Outlet Node Name 6
  {00000000-0000-0000-0019-000000000521},  !- Outlet Node Name 7
  {00000000-0000-0000-0019-000000000531},  !- Outlet Node Name 8
  {00000000-0000-0000-0019-000000000541},  !- Outlet Node Name 9
  {00000000-0000-0000-0019-000000000551},  !- Outlet Node Name 10
  {00000000-0000-0000-0019-000000000561},  !- Outlet Node Name 11
  {00000000-0000-0000-0019-000000000571},  !- Outlet Node Name 12
  {00000000-0000-0000-0019-000000000581},  !- Outlet Node Name 13
  {00000000-0000-0000-0019-000000000591},  !- Outlet Node Name 14
  {00000000-0000-0000-0019-000000000601},  !- Outlet Node Name 15
  {00000000-0000-0000-0019-000000000611},  !- Outlet Node Name 16
  {00000000-0000-0000-0019-000000000621},  !- Outlet Node Name 17
  {00000000-0000-0000-0019-000000000631},  !- Outlet Node Name 18
  {00000000-0000-0000-0019-000000000641},  !- Outlet Node Name 19
  {00000000-0000-0000-0019-000000000651},  !- Outlet Node Name 20
  {00000000-0000-0000-0019-000000000661},  !- Outlet Node Name 21
  {00000000-0000-0000-0019-000000000671},  !- Outlet Node Name 22
  {00000000-0000-0000-0019-000000000681},  !- Outlet Node Name 23
  {00000000-0000-0000-0019-000000000691},  !- Outlet Node Name 24
  {00000000-0000-0000-0019-000000000701},  !- Outlet Node Name 25
  {00000000-0000-0000-0019-000000000711},  !- Outlet Node Name 26
  {00000000-0000-0000-0019-000000000721},  !- Outlet Node Name 27
  {00000000-0000-0000-0019-000000000731},  !- Outlet Node Name 28
  {00000000-0000-0000-0019-000000000741};  !- Outlet Node Name 29

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000024},  !- Handle
  Air Loop HVAC Zone Splitter 30,          !- Name
  {00000000-0000-0000-0019-000000001454},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001473};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000025},  !- Handle
  Air Loop HVAC Zone Splitter 31,          !- Name
  {00000000-0000-0000-0019-000000001480},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001499};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000026},  !- Handle
  Air Loop HVAC Zone Splitter 32,          !- Name
  {00000000-0000-0000-0019-000000001506},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001525};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000027},  !- Handle
  Air Loop HVAC Zone Splitter 33,          !- Name
  {00000000-0000-0000-0019-000000001532},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001551};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000028},  !- Handle
  Air Loop HVAC Zone Splitter 34,          !- Name
  {00000000-0000-0000-0019-000000001558},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001577};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000029},  !- Handle
  Air Loop HVAC Zone Splitter 35,          !- Name
  {00000000-0000-0000-0019-000000001584},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001603};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000030},  !- Handle
  Air Loop HVAC Zone Splitter 36,          !- Name
  {00000000-0000-0000-0019-000000001610},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001629};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000031},  !- Handle
  Air Loop HVAC Zone Splitter 37,          !- Name
  {00000000-0000-0000-0019-000000001689},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001721},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000001735},  !- Outlet Node Name 2
  {00000000-0000-0000-0019-000000001749},  !- Outlet Node Name 3
  {00000000-0000-0000-0019-000000001763},  !- Outlet Node Name 4
  {00000000-0000-0000-0019-000000001777},  !- Outlet Node Name 5
  {00000000-0000-0000-0019-000000001791};  !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000032},  !- Handle
  Air Loop HVAC Zone Splitter 38,          !- Name
  {00000000-0000-0000-0019-000000001798},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001831},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000001845},  !- Outlet Node Name 2
  {00000000-0000-0000-0019-000000001859},  !- Outlet Node Name 3
  {00000000-0000-0000-0019-000000001873};  !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000033},  !- Handle
  Air Loop HVAC Zone Splitter 39,          !- Name
  {00000000-0000-0000-0019-000000001880},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000001913},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000001927},  !- Outlet Node Name 2
  {00000000-0000-0000-0019-000000001955},  !- Outlet Node Name 3
  {00000000-0000-0000-0019-000000001969},  !- Outlet Node Name 4
  {00000000-0000-0000-0019-000000001983};  !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000034},  !- Handle
  Air Loop HVAC Zone Splitter 4,           !- Name
  {00000000-0000-0000-0019-000000000748},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000767};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000035},  !- Handle
  Air Loop HVAC Zone Splitter 5,           !- Name
  {00000000-0000-0000-0019-000000000774},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000793};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000036},  !- Handle
  Air Loop HVAC Zone Splitter 6,           !- Name
  {00000000-0000-0000-0019-000000000800},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000819};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000037},  !- Handle
  Air Loop HVAC Zone Splitter 7,           !- Name
  {00000000-0000-0000-0019-000000000826},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000845};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000038},  !- Handle
  Air Loop HVAC Zone Splitter 8,           !- Name
  {00000000-0000-0000-0019-000000000852},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000871};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000039},  !- Handle
  Air Loop HVAC Zone Splitter 9,           !- Name
  {00000000-0000-0000-0019-000000000878},  !- Inlet Node Name
  {00000000-0000-0000-0019-000000000897},  !- Outlet Node Name 1
  {00000000-0000-0000-0019-000000000907};  !- Outlet Node Name 2

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000156},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000157},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000228},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000229},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000236},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000237},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000244},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000245},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000276},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000277},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000006},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000286},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000287},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000007},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000296},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000297},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000008},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000306},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000307},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000009},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000316},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000317},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000010},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000326},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000327},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000011},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000166},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000167},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000012},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000336},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000337},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000013},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000346},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000347},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000014},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000356},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000357},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000015},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000366},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000367},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000016},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000376},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000377},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000017},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000386},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000387},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000018},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000396},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000397},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000019},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000406},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000407},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000020},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000416},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000417},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000021},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000426},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000427},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000022},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000176},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000177},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000023},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000436},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000437},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000024},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000462},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000463},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000025},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000472},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000473},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000026},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000482},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000483},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000027},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000492},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000493},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000028},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000502},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000503},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000029},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000512},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000513},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000030},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000522},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000523},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000031},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000532},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000533},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000032},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000542},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000543},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000033},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000552},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000553},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000034},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000562},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000563},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000035},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000572},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000573},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000036},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000582},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000583},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000037},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000592},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000593},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000038},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000602},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000603},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000039},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000612},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000613},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000040},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000622},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000623},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000041},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000632},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000633},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000042},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000642},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000643},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000043},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000190},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000191},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000044},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000652},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000653},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000045},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000662},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000663},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000046},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000672},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000673},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000047},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000682},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000683},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000048},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000692},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000693},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000049},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000702},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000703},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000050},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000712},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000713},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000051},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000722},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000723},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000052},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000732},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000733},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000053},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000742},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000743},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000054},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000198},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000199},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000055},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000768},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000769},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000056},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000794},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000795},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000057},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000820},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000821},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000058},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000846},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000847},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000059},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000872},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000873},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000060},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000898},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000899},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000061},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000908},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000909},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000062},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000934},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000935},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000063},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000960},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000961},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000064},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000970},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000971},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000065},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000996},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000997},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000066},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001022},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001023},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000067},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001048},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001049},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000068},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001074},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001075},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000069},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001100},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001101},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000070},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001126},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001127},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000071},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001152},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001153},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000072},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001178},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001179},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000073},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001204},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001205},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000074},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001230},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001231},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000075},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000212},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000213},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000076},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001256},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001257},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000077},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001282},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001283},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000078},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001308},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001309},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000079},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001334},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001335},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000080},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001360},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001361},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000081},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001370},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001371},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000082},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001396},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001397},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000083},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001422},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001423},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000084},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001448},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001449},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000085},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001474},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001475},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000086},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000000220},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000221},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000087},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001500},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001501},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000088},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 91, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001526},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001527},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000089},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 92, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001552},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001553},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000090},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 93, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001578},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001579},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000091},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 94, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001604},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001605},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000092},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 95, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001630},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001631},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Air Terminal Single Duct VAV Reheat 1,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001722},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.12318943104,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000011},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001723},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Air Terminal Single Duct VAV Reheat 10,  !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001874},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.3140122752,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000004},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001875},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Air Terminal Single Duct VAV Reheat 11,  !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001914},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.00780385536,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000006},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001915},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000004},  !- Handle
  Air Terminal Single Duct VAV Reheat 12,  !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001928},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.02006705664,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000007},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001929},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000005},  !- Handle
  Air Terminal Single Duct VAV Reheat 13,  !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001956},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.0222967296,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000008},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001957},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000006},  !- Handle
  Air Terminal Single Duct VAV Reheat 14,  !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001970},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.56410725888,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000009},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001971},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000007},  !- Handle
  Air Terminal Single Duct VAV Reheat 15,  !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001984},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.10665268992,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000010},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001985},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000008},  !- Handle
  Air Terminal Single Duct VAV Reheat 2,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001736},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.0083612736,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000012},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001737},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000009},  !- Handle
  Air Terminal Single Duct VAV Reheat 3,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001750},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.02081028096,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000013},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001751},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000010},  !- Handle
  Air Terminal Single Duct VAV Reheat 4,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001764},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.1226320128,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000014},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001765},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000011},  !- Handle
  Air Terminal Single Duct VAV Reheat 5,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001778},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.02006705664,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000015},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001779},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000012},  !- Handle
  Air Terminal Single Duct VAV Reheat 6,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001792},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.02211092352,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000016},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001793},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000013},  !- Handle
  Air Terminal Single Duct VAV Reheat 7,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001832},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.0130064256,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000018},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001833},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000014},  !- Handle
  Air Terminal Single Duct VAV Reheat 8,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001846},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.1040514048,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000002},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001847},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000015},  !- Handle
  Air Terminal Single Duct VAV Reheat 9,   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0019-000000001860},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.12374684928,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0017-000000000003},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001861},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Availability Manager Night Cycle 10,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Availability Manager Night Cycle 11,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000004},  !- Handle
  Availability Manager Night Cycle 12,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000013},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000014},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000015},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000016};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000005},  !- Handle
  Availability Manager Night Cycle 13,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000017},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000018},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000019},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000020};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000006},  !- Handle
  Availability Manager Night Cycle 14,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000021},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000022},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000023},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000024};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000007},  !- Handle
  Availability Manager Night Cycle 15,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000025},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000026},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000027},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000028};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000008},  !- Handle
  Availability Manager Night Cycle 16,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000029},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000030},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000031},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000032};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000009},  !- Handle
  Availability Manager Night Cycle 17,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000033},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000034},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000035},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000036};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000010},  !- Handle
  Availability Manager Night Cycle 18,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000037},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000038},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000039},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000040};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000011},  !- Handle
  Availability Manager Night Cycle 19,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000041},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000042},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000043},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000044};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000012},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000045},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000046},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000047},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000048};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000013},  !- Handle
  Availability Manager Night Cycle 20,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000049},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000050},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000051},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000052};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000014},  !- Handle
  Availability Manager Night Cycle 21,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000053},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000054},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000055},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000056};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000015},  !- Handle
  Availability Manager Night Cycle 22,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000057},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000058},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000059},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000060};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000016},  !- Handle
  Availability Manager Night Cycle 23,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000061},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000062},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000063},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000064};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000017},  !- Handle
  Availability Manager Night Cycle 24,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000065},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000066},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000067},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000068};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000018},  !- Handle
  Availability Manager Night Cycle 25,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000069},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000070},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000071},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000072};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000019},  !- Handle
  Availability Manager Night Cycle 26,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000073},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000074},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000075},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000076};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000020},  !- Handle
  Availability Manager Night Cycle 27,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000077},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000078},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000079},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000080};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000021},  !- Handle
  Availability Manager Night Cycle 28,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000081},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000082},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000083},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000084};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000022},  !- Handle
  Availability Manager Night Cycle 29,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000085},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000086},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000087},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000088};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000023},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000089},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000090},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000091},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000092};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000024},  !- Handle
  Availability Manager Night Cycle 30,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000093},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000094},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000095},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000096};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000025},  !- Handle
  Availability Manager Night Cycle 31,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000097},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000098},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000099},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000100};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000026},  !- Handle
  Availability Manager Night Cycle 32,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000101},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000102},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000103},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000104};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000027},  !- Handle
  Availability Manager Night Cycle 33,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000105},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000106},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000107},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000108};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000028},  !- Handle
  Availability Manager Night Cycle 34,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000109},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000110},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000111},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000112};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000029},  !- Handle
  Availability Manager Night Cycle 35,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000113},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000114},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000115},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000116};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000030},  !- Handle
  Availability Manager Night Cycle 36,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000117},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000118},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000119},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000120};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000031},  !- Handle
  Availability Manager Night Cycle 37,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000121},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000122},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000123},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000124};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000032},  !- Handle
  Availability Manager Night Cycle 38,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000125},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000126},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000127},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000128};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000033},  !- Handle
  Availability Manager Night Cycle 39,     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000129},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000130},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000131},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000132};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000034},  !- Handle
  Availability Manager Night Cycle 4,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000133},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000134},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000135},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000136};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000035},  !- Handle
  Availability Manager Night Cycle 5,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000137},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000138},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000139},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000140};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000036},  !- Handle
  Availability Manager Night Cycle 6,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000141},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000142},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000143},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000144};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000037},  !- Handle
  Availability Manager Night Cycle 7,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000145},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000146},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000147},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000148};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000038},  !- Handle
  Availability Manager Night Cycle 8,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000149},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000150},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000151},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000152};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000039},  !- Handle
  Availability Manager Night Cycle 9,      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000153},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000154},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000155},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000156};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0008-000000000029};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {00000000-0000-0000-0008-000000000025};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {00000000-0000-0000-0008-000000000026};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000004},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {00000000-0000-0000-0008-000000000027};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000005},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {00000000-0000-0000-0008-000000000023};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000006},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {00000000-0000-0000-0008-000000000034};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000007},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {00000000-0000-0000-0008-000000000035};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000008},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {00000000-0000-0000-0008-000000000036};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000009},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {00000000-0000-0000-0008-000000000037};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000010},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {00000000-0000-0000-0008-000000000038};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000011},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {00000000-0000-0000-0008-000000000039};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000012},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0008-000000000030};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000013},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {00000000-0000-0000-0008-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000014},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {00000000-0000-0000-0008-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000015},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {00000000-0000-0000-0008-000000000004};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000016},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {00000000-0000-0000-0008-000000000006};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000017},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {00000000-0000-0000-0008-000000000007};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000018},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {00000000-0000-0000-0008-000000000008};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000019},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {00000000-0000-0000-0008-000000000009};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000020},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {00000000-0000-0000-0008-000000000010};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000021},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {00000000-0000-0000-0008-000000000011};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000022},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {00000000-0000-0000-0008-000000000013};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000023},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {00000000-0000-0000-0008-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000024},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {00000000-0000-0000-0008-000000000014};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000025},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {00000000-0000-0000-0008-000000000015};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000026},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {00000000-0000-0000-0008-000000000016};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000027},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {00000000-0000-0000-0008-000000000018};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000028},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {00000000-0000-0000-0008-000000000019};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000029},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {00000000-0000-0000-0008-000000000020};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000030},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {00000000-0000-0000-0008-000000000031};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000031},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {00000000-0000-0000-0008-000000000032};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000032},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {00000000-0000-0000-0008-000000000033};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000033},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {00000000-0000-0000-0008-000000000012};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000034},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {00000000-0000-0000-0008-000000000005};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000035},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {00000000-0000-0000-0008-000000000017};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000036},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {00000000-0000-0000-0008-000000000021};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000037},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {00000000-0000-0000-0008-000000000022};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000038},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {00000000-0000-0000-0008-000000000024};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000039},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0008-000000000028};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000040},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000041},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000042},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000043},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  Primary Boiler 598kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                              !- Fuel Type
  175179.370664911,                        !- Nominal Capacity {W}
  0.83,                                    !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0029-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0019-000000000119},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0019-000000000120},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- Parasitic Electric Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Boiler:HotWater,
  {00000000-0000-0000-0010-000000000002},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,     !- Name
  NaturalGas,                              !- Fuel Type
  0.001,                                   !- Nominal Capacity {W}
  0.85,                                    !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0029-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0019-000000000123},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0019-000000000124},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- Parasitic Electric Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Building,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  Outpatient,                              !- Name
  ,                                        !- Building Sector Type
  0,                                       !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0031-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  3,                                       !- Standards Number of Stories
  3,                                       !- Standards Number of Above Ground Stories
  NECB2015,                                !- Standards Template
  Outpatient,                              !- Standards Building Type
  ,                                        !- Standards Number of Living Units
  ,                                        !- Relocatable
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ;                                        !- Group Rendering Name

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000002},  !- Handle
  Building Story 2,                        !- Name
  3.048,                                   !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ;                                        !- Group Rendering Name

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000003},  !- Handle
  Building Story 3,                        !- Name
  6.096,                                   !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ;                                        !- Group Rendering Name

OS:Chiller:Electric:EIR,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  Primary Chiller WaterCooled Scroll 13tons 0.8kW/ton, !- Name
  45383.864596654,                         !- Reference Capacity {W}
  4.50320102432778,                        !- Reference COP {W/W}
  ,                                        !- Reference Leaving Chilled Water Temperature {C}
  ,                                        !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                                !- Reference Chilled Water Flow Rate {m3/s}
  ,                                        !- Reference Condenser Fluid Flow Rate {m3/s}
  {00000000-0000-0000-0028-000000000079},  !- Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0028-000000000080},  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000110},  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                    !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  0.25,                                    !- Minimum Unloading Ratio
  {00000000-0000-0000-0019-000000001643},  !- Chilled Water Inlet Node Name
  {00000000-0000-0000-0019-000000001644},  !- Chilled Water Outlet Node Name
  {00000000-0000-0000-0019-000000001678},  !- Condenser Inlet Node Name
  {00000000-0000-0000-0019-000000001679},  !- Condenser Outlet Node Name
  WaterCooled,                             !- Condenser Type
  ,                                        !- Condenser Fan Power Ratio {W/W}
  ,                                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                        !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,                !- Chiller Flow Mode
  Autosize,                                !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                        !- Heat Recovery Inlet Node Name
  ,                                        !- Heat Recovery Outlet Node Name
  1,                                       !- Sizing Factor
  0,                                       !- Basin Heater Capacity {W/K}
  10,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                        !- Basin Heater Operating Schedule Name
  1,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                        !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                 !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {00000000-0000-0000-0013-000000000002},  !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                   !- Reference Capacity {W}
  4.50320102432778,                        !- Reference COP {W/W}
  ,                                        !- Reference Leaving Chilled Water Temperature {C}
  ,                                        !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                                !- Reference Chilled Water Flow Rate {m3/s}
  ,                                        !- Reference Condenser Fluid Flow Rate {m3/s}
  {00000000-0000-0000-0028-000000000079},  !- Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0028-000000000080},  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000110},  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                    !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  0.25,                                    !- Minimum Unloading Ratio
  {00000000-0000-0000-0019-000000001647},  !- Chilled Water Inlet Node Name
  {00000000-0000-0000-0019-000000001648},  !- Chilled Water Outlet Node Name
  {00000000-0000-0000-0019-000000001682},  !- Condenser Inlet Node Name
  {00000000-0000-0000-0019-000000001683},  !- Condenser Outlet Node Name
  WaterCooled,                             !- Condenser Type
  ,                                        !- Condenser Fan Power Ratio {W/W}
  ,                                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                        !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,                !- Chiller Flow Mode
  Autosize,                                !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                        !- Heat Recovery Inlet Node Name
  ,                                        !- Heat Recovery Outlet Node Name
  1,                                       !- Sizing Factor
  0,                                       !- Basin Heater Capacity {W/K}
  10,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                        !- Basin Heater Operating Schedule Name
  1,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                        !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                 !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_dx 1 178kBtu/hr 9.08EER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.15956370029033,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000267},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000263},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_dx 10 20kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000951},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000947},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000003},  !- Handle
  CoilCoolingDXSingleSpeed_dx 11 13kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000987},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000983},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000004},  !- Handle
  CoilCoolingDXSingleSpeed_dx 12 4kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001013},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001009},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000005},  !- Handle
  CoilCoolingDXSingleSpeed_dx 13 17kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001039},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001035},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000006},  !- Handle
  CoilCoolingDXSingleSpeed_dx 14 16kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001065},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001061},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000007},  !- Handle
  CoilCoolingDXSingleSpeed_dx 15 11kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001091},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001087},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000008},  !- Handle
  CoilCoolingDXSingleSpeed_dx 16 9kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001117},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001113},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000009},  !- Handle
  CoilCoolingDXSingleSpeed_dx 17 19kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001143},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001139},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000010},  !- Handle
  CoilCoolingDXSingleSpeed_dx 18 14kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001169},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001165},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000011},  !- Handle
  CoilCoolingDXSingleSpeed_dx 19 28kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001195},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001191},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000012},  !- Handle
  CoilCoolingDXSingleSpeed_dx 2 233kBtu/hr 9.08EER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.15956370029033,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000453},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000449},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000013},  !- Handle
  CoilCoolingDXSingleSpeed_dx 20 17kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001221},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001217},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000014},  !- Handle
  CoilCoolingDXSingleSpeed_dx 21 11kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001247},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001243},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000015},  !- Handle
  CoilCoolingDXSingleSpeed_dx 22 5kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001273},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001269},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000016},  !- Handle
  CoilCoolingDXSingleSpeed_dx 23 14kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001299},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001295},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000017},  !- Handle
  CoilCoolingDXSingleSpeed_dx 24 62kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001325},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001321},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000018},  !- Handle
  CoilCoolingDXSingleSpeed_dx 25 19kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001351},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001347},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000019},  !- Handle
  CoilCoolingDXSingleSpeed_dx 26 24kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001387},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001383},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000020},  !- Handle
  CoilCoolingDXSingleSpeed_dx 27 33kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001413},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001409},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000021},  !- Handle
  CoilCoolingDXSingleSpeed_dx 28 4kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001439},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001435},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000022},  !- Handle
  CoilCoolingDXSingleSpeed_dx 29 4kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001465},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001461},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000023},  !- Handle
  CoilCoolingDXSingleSpeed_dx 3 25kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000759},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000755},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000024},  !- Handle
  CoilCoolingDXSingleSpeed_dx 30 8kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001491},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001487},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000025},  !- Handle
  CoilCoolingDXSingleSpeed_dx 31 36kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001517},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001513},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000026},  !- Handle
  CoilCoolingDXSingleSpeed_dx 32 5kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001543},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001539},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000027},  !- Handle
  CoilCoolingDXSingleSpeed_dx 33 4kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001569},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001565},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000028},  !- Handle
  CoilCoolingDXSingleSpeed_dx 34 18kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001595},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001591},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000029},  !- Handle
  CoilCoolingDXSingleSpeed_dx 35 52kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000001621},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001617},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000030},  !- Handle
  CoilCoolingDXSingleSpeed_dx 39kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000148},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000144},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000031},  !- Handle
  CoilCoolingDXSingleSpeed_dx 4 12kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000785},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000781},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000032},  !- Handle
  CoilCoolingDXSingleSpeed_dx 5 14kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000811},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000807},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000033},  !- Handle
  CoilCoolingDXSingleSpeed_dx 6 3kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000837},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000833},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000034},  !- Handle
  CoilCoolingDXSingleSpeed_dx 7 4kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000863},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000859},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000035},  !- Handle
  CoilCoolingDXSingleSpeed_dx 8 35kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000889},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000885},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000036},  !- Handle
  CoilCoolingDXSingleSpeed_dx 9 1kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0019-000000000925},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000921},  !- Air Outlet Node Name
  {00000000-0000-0000-0028-000000000077},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000108},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0028-000000000078},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0030-000000000109},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000005},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:Water,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  Coil Cooling Water 1,                    !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Design Air Flow Rate {m3/s}
  ,                                        !- Design Inlet Water Temperature {C}
  ,                                        !- Design Inlet Air Temperature {C}
  ,                                        !- Design Outlet Air Temperature {C}
  ,                                        !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {00000000-0000-0000-0019-000000001695},  !- Water Inlet Node Name
  {00000000-0000-0000-0019-000000001696},  !- Water Outlet Node Name
  {00000000-0000-0000-0019-000000001706},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001703},  !- Air Outlet Node Name
  ,                                        !- Type of Analysis
  ;                                        !- Heat Exchanger Configuration

OS:Coil:Cooling:Water,
  {00000000-0000-0000-0015-000000000002},  !- Handle
  Coil Cooling Water 2,                    !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Design Air Flow Rate {m3/s}
  ,                                        !- Design Inlet Water Temperature {C}
  ,                                        !- Design Inlet Air Temperature {C}
  ,                                        !- Design Outlet Air Temperature {C}
  ,                                        !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {00000000-0000-0000-0019-000000001805},  !- Water Inlet Node Name
  {00000000-0000-0000-0019-000000001806},  !- Water Outlet Node Name
  {00000000-0000-0000-0019-000000001816},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001813},  !- Air Outlet Node Name
  ,                                        !- Type of Analysis
  ;                                        !- Heat Exchanger Configuration

OS:Coil:Cooling:Water,
  {00000000-0000-0000-0015-000000000003},  !- Handle
  Coil Cooling Water 3,                    !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Design Air Flow Rate {m3/s}
  ,                                        !- Design Inlet Water Temperature {C}
  ,                                        !- Design Inlet Air Temperature {C}
  ,                                        !- Design Outlet Air Temperature {C}
  ,                                        !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {00000000-0000-0000-0019-000000001887},  !- Water Inlet Node Name
  {00000000-0000-0000-0019-000000001888},  !- Water Outlet Node Name
  {00000000-0000-0000-0019-000000001898},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001895},  !- Air Outlet Node Name
  ,                                        !- Type of Analysis
  ;                                        !- Heat Exchanger Configuration

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  Coil Heating Gas 1,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000145},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000142},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  Coil Heating Gas 10,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000922},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000919},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000003},  !- Handle
  Coil Heating Gas 11,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000948},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000945},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000004},  !- Handle
  Coil Heating Gas 12,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000984},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000981},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000005},  !- Handle
  Coil Heating Gas 13,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001010},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001007},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000006},  !- Handle
  Coil Heating Gas 14,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001036},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001033},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000007},  !- Handle
  Coil Heating Gas 15,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001062},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001059},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000008},  !- Handle
  Coil Heating Gas 16,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001088},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001085},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000009},  !- Handle
  Coil Heating Gas 17,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001114},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001111},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000010},  !- Handle
  Coil Heating Gas 18,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001140},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001137},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000011},  !- Handle
  Coil Heating Gas 19,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001166},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001163},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000012},  !- Handle
  Coil Heating Gas 2,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000264},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000261},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000013},  !- Handle
  Coil Heating Gas 20,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001192},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001189},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000014},  !- Handle
  Coil Heating Gas 21,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001218},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001215},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000015},  !- Handle
  Coil Heating Gas 22,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001244},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001241},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000016},  !- Handle
  Coil Heating Gas 23,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001270},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001267},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000017},  !- Handle
  Coil Heating Gas 24,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001296},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001293},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000018},  !- Handle
  Coil Heating Gas 25,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001322},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001319},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000019},  !- Handle
  Coil Heating Gas 26,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001348},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001345},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000020},  !- Handle
  Coil Heating Gas 27,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001384},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001381},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000021},  !- Handle
  Coil Heating Gas 28,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001410},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001407},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000022},  !- Handle
  Coil Heating Gas 29,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001436},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001433},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000023},  !- Handle
  Coil Heating Gas 3,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000450},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000447},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000024},  !- Handle
  Coil Heating Gas 30,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001462},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001459},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000025},  !- Handle
  Coil Heating Gas 31,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001488},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001485},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000026},  !- Handle
  Coil Heating Gas 32,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001514},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001511},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000027},  !- Handle
  Coil Heating Gas 33,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001540},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001537},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000028},  !- Handle
  Coil Heating Gas 34,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001566},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001563},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000029},  !- Handle
  Coil Heating Gas 35,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001592},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001589},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000030},  !- Handle
  Coil Heating Gas 36,                     !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000001618},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001615},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000031},  !- Handle
  Coil Heating Gas 4,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000756},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000753},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000032},  !- Handle
  Coil Heating Gas 5,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000782},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000779},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000033},  !- Handle
  Coil Heating Gas 6,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000808},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000805},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000034},  !- Handle
  Coil Heating Gas 7,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000834},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000831},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000035},  !- Handle
  Coil Heating Gas 8,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000860},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000857},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000036},  !- Handle
  Coil Heating Gas 9,                      !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0019-000000000886},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000000883},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0029-000000000006},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Water,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  Coil Heating Water 1,                    !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001692},  !- Water Inlet Node Name
  {00000000-0000-0000-0019-000000001693},  !- Water Outlet Node Name
  {00000000-0000-0000-0019-000000001704},  !- Air Inlet Node Name
  {00000000-0000-0000-0019-000000001701},  !- Air Outlet Node Name
  ,                                        !- Performance Input Method
  ,                                        !- Rated Capacity {W}
  ,                                        !- Rated Inlet Water Temperature {C}
  ,                                        !- Rated Inlet Air Temperature {C}
  ,                                        !- Rated Outlet Water Temperature {C}
  ,                                        !- Rated Outlet Air Temperature {C}
  ;                                        !- Rated Ratio for Air and Water Convection

OS:Coil:Heating:Water,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  Coil Heating Water 10,                   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Availability Schedule Name
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  {00000000-0000-0000-0019-000000001835},  !- Water Inlet Node Name
  {00000000-0000-0000-0019-000000001836},  !- Water Outlet Node Name
