  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000015},  !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {00000000-0000-0000-0084-000000000015},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000016},  !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,           !- Name
  {00000000-0000-0000-0084-000000000016},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000017},  !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,   !- Name
  {00000000-0000-0000-0084-000000000017},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000018},  !- Handle
  Mech_ZN_1_FLR_1 Infiltration,            !- Name
  {00000000-0000-0000-0084-000000000018},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000019},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {00000000-0000-0000-0084-000000000019},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000020},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {00000000-0000-0000-0084-000000000020},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000021},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {00000000-0000-0000-0084-000000000021},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000022},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {00000000-0000-0000-0084-000000000022},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000023},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {00000000-0000-0000-0084-000000000023},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000024},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {00000000-0000-0000-0084-000000000024},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0085-000000000025},  !- Handle
  Offices_ZN_1_FLR_1 Infiltration,         !- Name
  {00000000-0000-0000-0084-000000000025},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  Space Function Classroom/lecture/training, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000021},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Classroom/lecture/training;              !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000002},  !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000024},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Conf./meet./multi-purpose;               !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000003},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000003},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000027},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000003},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Corr. >= 2.4m wide-sch-D;                !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000004},  !- Handle
  Space Function Electrical/Mechanical-sch-D, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000004},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000030},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000004},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Electrical/Mechanical-sch-D;             !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000005},  !- Handle
  Space Function Food preparation,         !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000005},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000033},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000005},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Food preparation;                        !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000006},  !- Handle
  Space Function Gym - play,               !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000006},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000036},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000006},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Gym - play;                              !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000007},  !- Handle
  Space Function Library - reading,        !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000007},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000039},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000007},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Library - reading;                       !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000008},  !- Handle
  Space Function Lobby - other,            !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000008},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000042},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000008},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Lobby - other;                           !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000009},  !- Handle
  Space Function Office - enclosed,        !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000009},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000045},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000009},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Office - enclosed;                       !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0086-000000000010},  !- Handle
  Space Function Washroom-sch-D,           !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000010},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000048},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000010},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Washroom-sch-D;                          !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  {00000000-0000-0000-0020-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000002},  !- Handle
  {00000000-0000-0000-0020-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000003},  !- Handle
  {00000000-0000-0000-0020-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000004},  !- Handle
  {00000000-0000-0000-0020-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000005},  !- Handle
  {00000000-0000-0000-0020-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000006},  !- Handle
  {00000000-0000-0000-0020-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000007},  !- Handle
  {00000000-0000-0000-0020-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000008},  !- Handle
  {00000000-0000-0000-0020-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000009},  !- Handle
  {00000000-0000-0000-0020-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000010},  !- Handle
  {00000000-0000-0000-0020-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000011},  !- Handle
  {00000000-0000-0000-0020-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000012},  !- Handle
  {00000000-0000-0000-0020-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000013},  !- Handle
  {00000000-0000-0000-0020-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000014},  !- Handle
  {00000000-0000-0000-0020-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000015},  !- Handle
  {00000000-0000-0000-0020-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000016},  !- Handle
  {00000000-0000-0000-0020-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000017},  !- Handle
  {00000000-0000-0000-0020-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000018},  !- Handle
  {00000000-0000-0000-0020-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000019},  !- Handle
  {00000000-0000-0000-0020-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000020},  !- Handle
  {00000000-0000-0000-0020-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000021},  !- Handle
  {00000000-0000-0000-0020-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000022},  !- Handle
  {00000000-0000-0000-0020-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000023},  !- Handle
  {00000000-0000-0000-0020-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000024},  !- Handle
  {00000000-0000-0000-0020-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000025},  !- Handle
  {00000000-0000-0000-0020-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000026},  !- Handle
  {00000000-0000-0000-0020-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0087-000000000027},  !- Handle
  {00000000-0000-0000-0020-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  {00000000-0000-0000-0047-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000002},  !- Handle
  {00000000-0000-0000-0048-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000003},  !- Handle
  {00000000-0000-0000-0047-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000004},  !- Handle
  {00000000-0000-0000-0048-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000005},  !- Handle
  {00000000-0000-0000-0047-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000006},  !- Handle
  {00000000-0000-0000-0047-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000007},  !- Handle
  {00000000-0000-0000-0047-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000008},  !- Handle
  {00000000-0000-0000-0047-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000009},  !- Handle
  {00000000-0000-0000-0047-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000010},  !- Handle
  {00000000-0000-0000-0047-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000011},  !- Handle
  {00000000-0000-0000-0047-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000012},  !- Handle
  {00000000-0000-0000-0104-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000013},  !- Handle
  {00000000-0000-0000-0047-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000014},  !- Handle
  {00000000-0000-0000-0048-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000015},  !- Handle
  {00000000-0000-0000-0047-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000016},  !- Handle
  {00000000-0000-0000-0048-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000017},  !- Handle
  {00000000-0000-0000-0047-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000018},  !- Handle
  {00000000-0000-0000-0047-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000019},  !- Handle
  {00000000-0000-0000-0048-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000020},  !- Handle
  {00000000-0000-0000-0047-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000021},  !- Handle
  {00000000-0000-0000-0047-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000022},  !- Handle
  {00000000-0000-0000-0048-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000023},  !- Handle
  {00000000-0000-0000-0047-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000024},  !- Handle
  {00000000-0000-0000-0048-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000025},  !- Handle
  {00000000-0000-0000-0047-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000026},  !- Handle
  {00000000-0000-0000-0048-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000027},  !- Handle
  {00000000-0000-0000-0047-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000028},  !- Handle
  {00000000-0000-0000-0048-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000029},  !- Handle
  {00000000-0000-0000-0047-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000030},  !- Handle
  {00000000-0000-0000-0048-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0088-000000000031},  !- Handle
  {00000000-0000-0000-0048-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  Bath_ZN_1_FLR_1_Ceiling_Skylight,        !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000001},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  11.6242645786248, 3.88196601125011, 4,   !- X,Y,Z Vertex 1 {m}
  11.6242645786248, 6.11803398874989, 4,   !- X,Y,Z Vertex 2 {m}
  7.3757354213752, 6.11803398874989, 4,    !- X,Y,Z Vertex 3 {m}
  7.3757354213752, 3.88196601125011, 4;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000002},  !- Handle
  Bath_ZN_1_FLR_1_Wall_5_FixedWindow,      !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000007},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 9.9746, 2.10080110963696,             !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10080110963696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000003},  !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling_Skylight,   !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000008},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  12.8478713763748, 5.82294901687516, 4,   !- X,Y,Z Vertex 1 {m}
  12.8478713763748, 9.17705098312484, 4,   !- X,Y,Z Vertex 2 {m}
  8.15212862362522, 9.17705098312484, 4,   !- X,Y,Z Vertex 3 {m}
  8.15212862362522, 5.82294901687516, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000004},  !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000011},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  21, 0.0254, 2.09852636930404,            !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  21, 14.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  21, 14.9746, 2.09852636930404;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000005},  !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000012},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  20.9746, 15, 2.09722998491589,           !- X,Y,Z Vertex 1 {m}
  20.9746, 15, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 2.09722998491589; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000006},  !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000015},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  11.0124611797498, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  11.0124611797498, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  6.98753882025019, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  6.98753882025019, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000007},  !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000019},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  17.9746, 9, 2.09776983932432,            !- X,Y,Z Vertex 1 {m}
  17.9746, 9, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9, 2.09776983932432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000008},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000021},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000009},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000023},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.10017995835312,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000010},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000026},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 8.9746, 2.10156107808519,             !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000011},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000027},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000012},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000029},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.10017995835312,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000013},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000032},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 8.9746, 2.10156107808519,             !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000014},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000033},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000015},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000035},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.10017995835312,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000016},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000038},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 8.9746, 2.10156107808519,             !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000017},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000039},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000018},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000043},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  10.9746, 9, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000019},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000044},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 8.9746, 2.10156107808519,             !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000020},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000045},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000021},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000049},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  10.9746, 9, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000022},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000050},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 8.9746, 2.10156107808519,             !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000023},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000051},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000024},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000055},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  10.9746, 9, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000025},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000056},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 8.9746, 2.10156107808519,             !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000026},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000057},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  39.1554175279993, 1.16458980337503, 4,   !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 1.83541019662497, 4,   !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 1.83541019662497, 4,   !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.16458980337503, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000027},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000064},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 2.9746, 2.11694371354944,             !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.11694371354944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000028},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000065},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  39.1554175279993, 1.16458980337503, 4,   !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 1.83541019662497, 4,   !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 1.83541019662497, 4,   !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.16458980337503, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000029},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000072},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 2.9746, 2.11694371354944,             !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.11694371354944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000030},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000073},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  39.1554175279993, 1.16458980337503, 4,   !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 1.83541019662497, 4,   !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 1.83541019662497, 4,   !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.16458980337503, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000031},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000081},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 2.9746, 2.11694371354944,             !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.11694371354944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000032},  !- Handle
  Gym_ZN_1_FLR_1_Ceiling_Skylight,         !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000082},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  12.8478713763748, 6.59934221912518, 4,   !- X,Y,Z Vertex 1 {m}
  12.8478713763748, 10.4006577808748, 4,   !- X,Y,Z Vertex 2 {m}
  8.15212862362522, 10.4006577808748, 4,   !- X,Y,Z Vertex 3 {m}
  8.15212862362522, 6.59934221912518, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000033},  !- Handle
  Gym_ZN_1_FLR_1_Wall_2_FixedWindow,       !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000085},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  21, 0.0254, 2.09799225922167,            !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  21, 16.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  21, 16.9746, 2.09799225922167;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000034},  !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling_Skylight,     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000088},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  12.8478713763748, 3.10557280900008, 4,   !- X,Y,Z Vertex 1 {m}
  12.8478713763748, 4.89442719099992, 4,   !- X,Y,Z Vertex 2 {m}
  8.15212862362522, 4.89442719099992, 4,   !- X,Y,Z Vertex 3 {m}
  8.15212862362522, 3.10557280900008, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000035},  !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000091},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  21, 0.0254, 2.10251225280531,            !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  21, 7.9746, 0.762,                       !- X,Y,Z Vertex 3 {m}
  21, 7.9746, 2.10251225280531;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000036},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000094},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  11.6242645786248, 8.15212862362522, 4,   !- X,Y,Z Vertex 1 {m}
  11.6242645786248, 12.8478713763748, 4,   !- X,Y,Z Vertex 2 {m}
  7.3757354213752, 12.8478713763748, 4,    !- X,Y,Z Vertex 3 {m}
  7.3757354213752, 8.15212862362522, 4;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000037},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000097},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  19, 0.0254, 2.09722998491589,            !- X,Y,Z Vertex 1 {m}
  19, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  19, 20.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  19, 20.9746, 2.09722998491589;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000038},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000098},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  18.9746, 21, 2.0975708948135,            !- X,Y,Z Vertex 1 {m}
  18.9746, 21, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 21, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 21, 2.0975708948135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000039},  !- Handle
  Lobby_ZN_1_FLR_1_Ceiling_Skylight,       !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000102},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  11.6242645786248, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  11.6242645786248, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  7.3757354213752, 5.5062305898749, 4,     !- X,Y,Z Vertex 3 {m}
  7.3757354213752, 3.49376941012509, 4;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000040},  !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000104},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.0975708948135,              !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  18.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  18.9746, 0, 2.0975708948135;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000041},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000109},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  7.95344418537486, 16.3042572472504, 4,   !- X,Y,Z Vertex 1 {m}
  7.95344418537486, 25.6957427527496, 4,   !- X,Y,Z Vertex 2 {m}
  5.04655581462514, 25.6957427527496, 4,   !- X,Y,Z Vertex 3 {m}
  5.04655581462514, 16.3042572472504, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000042},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000117},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 20.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 20.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 12.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 12.0254, 2.10156107808519;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000043},  !- Handle
  Mech_ZN_1_FLR_1_Ceiling_Skylight,        !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000120},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  3.67082039324994, 16.3042572472504, 4,   !- X,Y,Z Vertex 1 {m}
  3.67082039324994, 25.6957427527496, 4,   !- X,Y,Z Vertex 2 {m}
  2.32917960675006, 25.6957427527496, 4,   !- X,Y,Z Vertex 3 {m}
  2.32917960675006, 16.3042572472504, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000044},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000129},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000045},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000131},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.09527793432195,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000046},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000135},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000047},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000137},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.09527793432195,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000048},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000141},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000049},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000143},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.09527793432195,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000050},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000147},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000051},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000151},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  52.9746, 9, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000052},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000153},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000053},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000157},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  52.9746, 9, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000054},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000159},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  21.4131189606246, 3.49376941012509, 4,   !- X,Y,Z Vertex 1 {m}
  21.4131189606246, 5.5062305898749, 4,    !- X,Y,Z Vertex 2 {m}
  13.5868810393754, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  13.5868810393754, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000055},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000163},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  34.9746, 9, 2.09593611298685,            !- X,Y,Z Vertex 1 {m}
  34.9746, 9, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09593611298685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000056},  !- Handle
  Offices_ZN_1_FLR_1_Ceiling_Skylight,     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0090-000000000165},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  12.8478713763748, 8.15212862362522, 4,   !- X,Y,Z Vertex 1 {m}
  12.8478713763748, 12.8478713763748, 4,   !- X,Y,Z Vertex 2 {m}
  8.15212862362522, 12.8478713763748, 4,   !- X,Y,Z Vertex 3 {m}
  8.15212862362522, 8.15212862362522, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000057},  !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000167},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.09722998491589,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  20.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  20.9746, 0, 2.09722998491589;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0089-000000000058},  !- Handle
  Offices_ZN_1_FLR_1_Wall_2_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0090-000000000168},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  21, 0.0254, 2.09722998491589,            !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  21, 20.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  21, 20.9746, 2.09722998491589;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  Bath_ZN_1_FLR_1_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  Bath_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000001},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 10, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000003},  !- Handle
  Bath_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000113},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000004},  !- Handle
  Bath_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000127},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  13, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000005},  !- Handle
  Bath_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000013},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000006},  !- Handle
  Bath_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000096},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000007},  !- Handle
  Bath_ZN_1_FLR_1_Wall_5,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 10, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000008},  !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000009},  !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,              !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000010},  !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000092},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000011},  !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000012},  !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000013},  !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000005},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 15, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000014},  !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_5,             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000126},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 5, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000015},  !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  18, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000016},  !- Handle
  Computer_Class_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000003},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  18, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000017},  !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000078},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000018},  !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000099},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  18, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000019},  !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  18, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000020},  !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000162},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000021},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000022},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000004},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000023},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000024},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000134},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000025},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000059},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000026},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000027},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000028},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000005},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000029},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000030},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000140},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000031},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000067},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000032},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000033},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000034},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000006},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000035},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000036},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000146},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000037},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000075},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000038},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000039},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000040},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000007},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000041},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000063},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000042},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000152},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000043},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000044},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000045},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000046},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000008},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000047},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000071},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000048},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000158},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000049},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000050},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000051},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000052},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000009},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000053},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000080},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000054},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000164},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000055},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000056},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000057},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000058},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000010},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000059},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000025},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000060},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000133},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000061},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000119},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000062},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000149},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000063},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000041},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000064},  !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000065},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000066},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000011},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000067},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000031},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000068},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000139},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000069},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000115},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000070},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000155},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000071},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000047},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000072},  !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000073},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000074},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000075},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000037},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000076},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000145},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000077},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000100},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000078},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000017},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  64, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  46, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  46, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000079},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000161},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  46, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000080},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000053},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000081},  !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000082},  !- Handle
  Gym_ZN_1_FLR_1_Ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000083},  !- Handle
  Gym_ZN_1_FLR_1_Floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000013},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 17, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000084},  !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000169},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000085},  !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000086},  !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000090},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000087},  !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000124},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 17, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000088},  !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000089},  !- Handle
  Kitchen_ZN_1_FLR_1_Floor,                !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000014},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 8, 0,                                !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000090},  !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000086},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000091},  !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000092},  !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000093},  !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000125},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 8, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000094},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000095},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Floor,   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 21, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000096},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000006},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000097},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000098},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000099},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000018},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 21, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000100},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000077},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 12, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000101},  !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000144},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000102},  !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000103},  !- Handle
  Lobby_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000016},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000104},  !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000105},  !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000171},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000106},  !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000122},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  19, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000107},  !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000111},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  13, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000108},  !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000132},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000109},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,        !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  13, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000110},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  13, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000111},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000107},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000112},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000128},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  13, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000113},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000003},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  13, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000114},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000156},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 42, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000115},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000069},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 33, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000116},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000138},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 30, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000117},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 21, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000118},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000150},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 12, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000119},  !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000061},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000120},  !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                 !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000121},  !- Handle
  Mech_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6, 42, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000122},  !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000106},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000123},  !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000170},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000124},  !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000087},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6, 12, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000125},  !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000093},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6, 29, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000126},  !- Handle
  Mech_ZN_1_FLR_1_Wall_5,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6, 37, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000127},  !- Handle
  Mech_ZN_1_FLR_1_Wall_6,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000004},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  6, 42, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000128},  !- Handle
  Mech_ZN_1_FLR_1_Wall_7,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000112},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 42, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000129},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000130},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000019},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000131},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000132},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000108},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000133},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000060},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000134},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000024},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000135},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000136},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000020},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000137},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000138},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000116},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000139},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000068},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000140},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000030},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000141},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000142},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000021},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000143},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000144},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000101},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000145},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000076},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000146},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000147},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000022},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000148},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000022},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000149},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000062},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000150},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000118},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000151},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000022},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000152},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000042},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000153},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000023},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000154},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000023},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000155},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000070},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000156},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000114},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000157},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000023},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  53, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000158},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000048},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000159},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,   !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000024},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  35, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  35, 9, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000160},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000024},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  35, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000161},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000079},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000162},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000020},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  35, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000163},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000024},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  35, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000164},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000054},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000165},  !- Handle
  Offices_ZN_1_FLR_1_Ceiling,              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000025},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000166},  !- Handle
  Offices_ZN_1_FLR_1_Floor,                !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0084-000000000025},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 21, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000167},  !- Handle
  Offices_ZN_1_FLR_1_Wall_1,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000025},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000168},  !- Handle
  Offices_ZN_1_FLR_1_Wall_2,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000025},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000169},  !- Handle
  Offices_ZN_1_FLR_1_Wall_3,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000084},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  21, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000170},  !- Handle
  Offices_ZN_1_FLR_1_Wall_4,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000123},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 21, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0090-000000000171},  !- Handle
  Offices_ZN_1_FLR_1_Wall_5,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0084-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0090-000000000105},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 9, 4,                                 !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                 !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  {00000000-0000-0000-0090-000000000034},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  20;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000002},  !- Handle
  {00000000-0000-0000-0090-000000000040},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  20;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000003},  !- Handle
  {00000000-0000-0000-0090-000000000148},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  53;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000004},  !- Handle
  {00000000-0000-0000-0090-000000000154},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  53;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000005},  !- Handle
  {00000000-0000-0000-0090-000000000046},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  20;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000006},  !- Handle
  {00000000-0000-0000-0090-000000000022},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  20;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000007},  !- Handle
  {00000000-0000-0000-0090-000000000052},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  20;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000008},  !- Handle
  {00000000-0000-0000-0090-000000000028},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  20;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000009},  !- Handle
  {00000000-0000-0000-0090-000000000160},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  35;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000010},  !- Handle
  {00000000-0000-0000-0090-000000000130},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  53;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000011},  !- Handle
  {00000000-0000-0000-0090-000000000142},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  53;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000012},  !- Handle
  {00000000-0000-0000-0090-000000000016},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  18;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000013},  !- Handle
  {00000000-0000-0000-0090-000000000136},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  53;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000014},  !- Handle
  {00000000-0000-0000-0090-000000000009},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  36;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000015},  !- Handle
  {00000000-0000-0000-0090-000000000089},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  8;                                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000016},  !- Handle
  {00000000-0000-0000-0090-000000000083},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  17;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000017},  !- Handle
  {00000000-0000-0000-0090-000000000095},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  40;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000018},  !- Handle
  {00000000-0000-0000-0090-000000000103},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000019},  !- Handle
  {00000000-0000-0000-0090-000000000166},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  42;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000020},  !- Handle
  {00000000-0000-0000-0090-000000000002},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  10;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000021},  !- Handle
  {00000000-0000-0000-0090-000000000066},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  3;                                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000022},  !- Handle
  {00000000-0000-0000-0090-000000000058},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  3;                                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000023},  !- Handle
  {00000000-0000-0000-0090-000000000074},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  3;                                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000024},  !- Handle
  {00000000-0000-0000-0090-000000000110},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  9;                                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0093-000000000025},  !- Handle
  {00000000-0000-0000-0090-000000000121},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  0;                                       !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000030},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000021},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000002},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 10, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000052},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000053},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000043},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000054},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000031},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000003},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 11, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000055},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000056},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000044},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000057},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000032},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000004},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 12, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000058},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000059},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000045},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000060},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000033},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000005},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000032},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000022},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000006},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000033},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000006},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000024},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000007},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000035},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000007},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000025},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000008},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000034},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000035},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000037},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000036},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000026},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000009},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000040},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000041},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000039},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000042},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000009},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000027},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000010},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000043},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000044},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000040},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000045},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000010},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000028},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000011},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000046},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000047},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000041},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000048},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000029},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000012},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000049},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000050},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000042},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000051},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000030},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000013},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000029},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000020},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000014},  !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000031},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000014},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000043},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000015},  !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000031},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000032},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000036},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000033},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000015},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000064},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000016},  !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000028},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000068},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000017},  !- Handle
  ALL_ST=Library - reading_FL=Building Story 1_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000034},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000017},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000072},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000018},  !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000027},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000018},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000076},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000019},  !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000037},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000038},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000038},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000039},  !- Zone Return Air Port List
  {00000000-0000-0000-0027-000000000001},  !- Primary Daylighting Control Name
  1,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000019},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000080},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000020},  !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000026},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000050},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000084},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000021},  !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000064},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000065},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000047},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000066},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000051},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000046},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000022},  !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000067},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000068},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000048},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000069},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000052},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000047},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000023},  !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000070},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000071},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000049},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000072},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000053},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000048},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000024},  !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000061},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000062},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000046},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000063},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000054},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000056},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000025},  !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000073},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000074},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000050},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000075},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000055},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000060},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  Space Function Classroom/lecture/training Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000002},  !- Handle
  Space Function Classroom/lecture/training Thermostat 10, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000003},  !- Handle
  Space Function Classroom/lecture/training Thermostat 11, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000004},  !- Handle
  Space Function Classroom/lecture/training Thermostat 12, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000005},  !- Handle
  Space Function Classroom/lecture/training Thermostat 13, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000006},  !- Handle
  Space Function Classroom/lecture/training Thermostat 14, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000007},  !- Handle
  Space Function Classroom/lecture/training Thermostat 15, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000008},  !- Handle
  Space Function Classroom/lecture/training Thermostat 16, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000009},  !- Handle
  Space Function Classroom/lecture/training Thermostat 17, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000010},  !- Handle
  Space Function Classroom/lecture/training Thermostat 18, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000011},  !- Handle
  Space Function Classroom/lecture/training Thermostat 19, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000012},  !- Handle
  Space Function Classroom/lecture/training Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000013},  !- Handle
  Space Function Classroom/lecture/training Thermostat 20, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000014},  !- Handle
  Space Function Classroom/lecture/training Thermostat 21, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000015},  !- Handle
  Space Function Classroom/lecture/training Thermostat 22, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000016},  !- Handle
  Space Function Classroom/lecture/training Thermostat 23, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000017},  !- Handle
  Space Function Classroom/lecture/training Thermostat 24, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000018},  !- Handle
  Space Function Classroom/lecture/training Thermostat 25, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000019},  !- Handle
  Space Function Classroom/lecture/training Thermostat 26, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000020},  !- Handle
  Space Function Classroom/lecture/training Thermostat 27, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000021},  !- Handle
  Space Function Classroom/lecture/training Thermostat 28, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000022},  !- Handle
  Space Function Classroom/lecture/training Thermostat 29, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000023},  !- Handle
  Space Function Classroom/lecture/training Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000024},  !- Handle
  Space Function Classroom/lecture/training Thermostat 30, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000025},  !- Handle
  Space Function Classroom/lecture/training Thermostat 31, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000026},  !- Handle
  Space Function Classroom/lecture/training Thermostat 32, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000027},  !- Handle
  Space Function Classroom/lecture/training Thermostat 33, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000028},  !- Handle
  Space Function Classroom/lecture/training Thermostat 34, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000029},  !- Handle
  Space Function Classroom/lecture/training Thermostat 35, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000030},  !- Handle
  Space Function Classroom/lecture/training Thermostat 36, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000031},  !- Handle
  Space Function Classroom/lecture/training Thermostat 37, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000032},  !- Handle
  Space Function Classroom/lecture/training Thermostat 38, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000033},  !- Handle
  Space Function Classroom/lecture/training Thermostat 39, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000034},  !- Handle
  Space Function Classroom/lecture/training Thermostat 4, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000035},  !- Handle
  Space Function Classroom/lecture/training Thermostat 5, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000036},  !- Handle
  Space Function Classroom/lecture/training Thermostat 6, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000037},  !- Handle
  Space Function Classroom/lecture/training Thermostat 7, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000038},  !- Handle
  Space Function Classroom/lecture/training Thermostat 8, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000039},  !- Handle
  Space Function Classroom/lecture/training Thermostat 9, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000040},  !- Handle
  Space Function Classroom/lecture/training Thermostat, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000041},  !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000042},  !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000043},  !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000044},  !- Handle
  Space Function Conf./meet./multi-purpose Thermostat, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000045},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000046},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 10, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000047},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 11, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000048},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 12, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000049},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000050},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000051},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 4, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000052},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 5, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000053},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 6, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000054},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 7, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000055},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 8, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000056},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 9, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000057},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000058},  !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000059},  !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000060},  !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000061},  !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000062},  !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000063},  !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000064},  !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000065},  !- Handle
  Space Function Food preparation Thermostat, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000066},  !- Handle
  Space Function Gym - play Thermostat 1,  !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000067},  !- Handle
  Space Function Gym - play Thermostat 2,  !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000068},  !- Handle
  Space Function Gym - play Thermostat 3,  !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000069},  !- Handle
  Space Function Gym - play Thermostat,    !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000070},  !- Handle
  Space Function Library - reading Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000071},  !- Handle
  Space Function Library - reading Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000072},  !- Handle
  Space Function Library - reading Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000073},  !- Handle
  Space Function Library - reading Thermostat, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000074},  !- Handle
  Space Function Lobby - other Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000075},  !- Handle
  Space Function Lobby - other Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000076},  !- Handle
  Space Function Lobby - other Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000077},  !- Handle
  Space Function Lobby - other Thermostat, !- Name
  {00000000-0000-0000-0065-000000000025},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000024};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000078},  !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000079},  !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000080},  !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000081},  !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {00000000-0000-0000-0065-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000082},  !- Handle
  Space Function Washroom-sch-D Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000083},  !- Handle
  Space Function Washroom-sch-D Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000084},  !- Handle
  Space Function Washroom-sch-D Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000085},  !- Handle
  Space Function Washroom-sch-D Thermostat, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  3.7.0;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  232gal NaturalGas Water Heater - 157kBtu/hr 0.81 Therm Eff, !- Name
  0.879828026653508,                       !- Tank Volume {m3}
  {00000000-0000-0000-0065-000000000034},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  45971.0143926458,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.809552909300906,                       !- Heater Thermal Efficiency
  {00000000-0000-0000-0025-000000000068},  !- Part Load Factor Curve Name
  88.9510586042936,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  88.9510586042936,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0065-000000000035},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  11.2926067962064,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  11.2926067962064,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0017-000000000545},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0017-000000000546},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  {00000000-0000-0000-0098-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  Cafeteria_ZN_1_FLR_1 WUC 0.24gpm 140F,   !- Name
  {00000000-0000-0000-0017-000000000562},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000563},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000002},  !- Handle
  Computer_Class_ZN_1_FLR_1 WUC 0.12gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000566},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000567},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000003},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000570},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000571},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000004},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000574},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000575},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000005},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000578},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000579},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000006},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000582},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000583},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000007},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000586},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000587},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000008},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000590},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000591},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000009},  !- Handle
  Gym_ZN_1_FLR_1 WUC 0.55gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000594},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000595},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000010},  !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.09gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000598},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000599},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000011},  !- Handle
  Library_Media_Center_ZN_1_FLR_1 WUC 0.15gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000602},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000603},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000012},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000606},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000607},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000013},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000610},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000611},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000014},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000614},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000615},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000015},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000618},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000619},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000016},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000622},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000623},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000016};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000017},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.23gpm 140F, !- Name
  {00000000-0000-0000-0017-000000000626},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000627},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000017};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000018},  !- Handle
  Offices_ZN_1_FLR_1 WUC 0.17gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000630},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000631},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000018};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  Cafeteria_ZN_1_FLR_1 Service Water Use 0.24gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000002},  !- Space Name
  {00000000-0000-0000-0065-000000000023};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000002},  !- Handle
  Computer_Class_ZN_1_FLR_1 Service Water Use 0.12gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000003},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000003},  !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000004},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000004},  !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000005},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000005},  !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000006},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000006},  !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000007},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000007},  !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000008},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000008},  !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000009},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000009},  !- Handle
  Gym_ZN_1_FLR_1 Service Water Use 0.55gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000013},  !- Space Name
  {00000000-0000-0000-0065-000000000017};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000010},  !- Handle
  Kitchen_ZN_1_FLR_1 Service Water Use 0.09gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000014},  !- Space Name
  {00000000-0000-0000-0065-000000000017};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000011},  !- Handle
  Library_Media_Center_ZN_1_FLR_1 Service Water Use 0.15gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000015},  !- Space Name
  {00000000-0000-0000-0065-000000000023};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000012},  !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000019},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000013},  !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000020},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000014},  !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000021},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000015},  !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000022},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000016},  !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000016},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000023},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000017},  !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Service Water Use 0.23gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000017},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000024},  !- Space Name
  {00000000-0000-0000-0065-000000000029};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000018},  !- Handle
  Offices_ZN_1_FLR_1 Service Water Use 0.17gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000018},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0084-000000000025},  !- Space Name
  {00000000-0000-0000-0065-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  Cafeteria_zn_1_flr_1 0.24gpm 140F,       !- Name
  ,                                        !- End-Use Subcategory
  1.52834977446179e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000002},  !- Handle
  Computer_class_zn_1_flr_1 0.12gpm 140F,  !- Name
  ,                                        !- End-Use Subcategory
  7.55588003356482e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000003},  !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  4.61748224273406e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000004},  !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  4.61748224273406e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000005},  !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  4.61748224273406e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000006},  !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  4.61748224273406e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000007},  !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  4.61748224273406e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000008},  !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  4.61748224273406e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000009},  !- Handle
  Gym_zn_1_flr_1 0.55gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.45301199536486e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000010},  !- Handle
  Kitchen_zn_1_flr_1 0.09gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  5.41790473365129e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000011},  !- Handle
  Library_media_center_zn_1_flr_1 0.15gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  9.6585062857703e-06,                     !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000012},  !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  2.22478689877186e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000013},  !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  2.22478689877186e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000014},  !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  2.22478689877186e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000015},  !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  2.22478689877186e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000016},  !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  2.22478689877186e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000017},  !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 0.23gpm 140F, !- Name
  ,                                        !- End-Use Subcategory
  1.46919889541538e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000018},  !- Handle
  Offices_zn_1_flr_1 0.17gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.06751911579566e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0104-000000000002},  !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,        !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0105-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000004};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000005};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000006};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000007};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000008};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000009};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000010};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000011};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000012};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000013};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000014};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000015};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000016},  !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000016};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000017},  !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000017};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000018},  !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000018};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000019},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000019};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000020},  !- Handle
  Zone HVAC Baseboard Convective Water 4,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000020};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000021},  !- Handle
  Zone HVAC Baseboard Convective Water 5,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000021};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000022},  !- Handle
  Zone HVAC Baseboard Convective Water 6,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000022};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000023},  !- Handle
  Zone HVAC Baseboard Convective Water 7,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000023};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000024},  !- Handle
  Zone HVAC Baseboard Convective Water 8,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000024};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0106-000000000025},  !- Handle
  Zone HVAC Baseboard Convective Water 9,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000025};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000001},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000002},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 10 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000003},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 11 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000004},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 12 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000005},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000006},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000007},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000008},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000009},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000016},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000016},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000010},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000017},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000017},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000011},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000012},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000018},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000013},  !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000025},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000025},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000014},  !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000015},  !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000016},  !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000024},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000024},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000017},  !- Handle
  ALL_ST=Library - reading_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000018},  !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000023},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000023},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000019},  !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000019},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000020},  !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000020},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000021},  !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000021},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000019},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000019},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000022},  !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000022},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000020},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000020},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000023},  !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000023},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000021},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000021},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000024},  !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000024},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000025},  !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000025},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000022},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000022},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

