OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0077-000000000016},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0077-000000000013},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0077-000000000006},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000004},  !- Handle
  {00000000-0000-0000-0077-000000000001},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000005},  !- Handle
  {00000000-0000-0000-0077-000000000007},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000006},  !- Handle
  {00000000-0000-0000-0077-000000000002},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000007},  !- Handle
  {00000000-0000-0000-0077-000000000004},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000008},  !- Handle
  {00000000-0000-0000-0077-000000000009},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000009},  !- Handle
  {00000000-0000-0000-0077-000000000015},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000010},  !- Handle
  {00000000-0000-0000-0077-000000000005},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000011},  !- Handle
  {00000000-0000-0000-0077-000000000011},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000012},  !- Handle
  {00000000-0000-0000-0077-000000000014},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000013},  !- Handle
  {00000000-0000-0000-0077-000000000024},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000014},  !- Handle
  {00000000-0000-0000-0077-000000000010},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000015},  !- Handle
  {00000000-0000-0000-0077-000000000012},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000016},  !- Handle
  {00000000-0000-0000-0077-000000000017},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000017},  !- Handle
  {00000000-0000-0000-0077-000000000025},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000018},  !- Handle
  {00000000-0000-0000-0077-000000000019},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000019},  !- Handle
  {00000000-0000-0000-0077-000000000021},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000020},  !- Handle
  {00000000-0000-0000-0077-000000000003},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000021},  !- Handle
  {00000000-0000-0000-0077-000000000020},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000022},  !- Handle
  {00000000-0000-0000-0077-000000000018},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000023},  !- Handle
  {00000000-0000-0000-0077-000000000022},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000024},  !- Handle
  {00000000-0000-0000-0077-000000000023},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000025},  !- Handle
  {00000000-0000-0000-0077-000000000008},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  4;                                       !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000026},  !- Handle
  {00000000-0000-0000-0009-000000000001},  !- Object Name
  btap_structure,                          !- Feature Name 1
  String,                                  !- Feature Data Type 1
  steel,                                   !- Feature Value 1
  btap_framing,                            !- Feature Name 2
  String,                                  !- Feature Data Type 2
  steel,                                   !- Feature Value 2
  btap_cladding,                           !- Feature Name 3
  String,                                  !- Feature Data Type 3
  medium,                                  !- Feature Value 3
  btap_finish,                             !- Feature Name 4
  String,                                  !- Feature Data Type 4
  light,                                   !- Feature Value 4
  co2_structure,                           !- Feature Name 5
  Double,                                  !- Feature Data Type 5
  59617.193440000003,                      !- Feature Value 5
  btap_slab_perimeter_m2,                  !- Feature Name 6
  Double,                                  !- Feature Data Type 6
  747.84000000000196;                      !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000027},  !- Handle
  {00000000-0000-0000-0079-000000000008};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000028},  !- Handle
  {00000000-0000-0000-0010-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000029},  !- Handle
  {00000000-0000-0000-0079-000000000006};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000030},  !- Handle
  {00000000-0000-0000-0079-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000031},  !- Handle
  {00000000-0000-0000-0079-000000000010};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000032},  !- Handle
  {00000000-0000-0000-0079-000000000002};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000033},  !- Handle
  {00000000-0000-0000-0079-000000000007};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000034},  !- Handle
  {00000000-0000-0000-0079-000000000003};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000035},  !- Handle
  {00000000-0000-0000-0079-000000000005};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000036},  !- Handle
  {00000000-0000-0000-0079-000000000009};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000037},  !- Handle
  {00000000-0000-0000-0079-000000000004};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000038},  !- Handle
  {00000000-0000-0000-0029-000000000001},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  15,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  50,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Education-Classrooms;                    !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000039},  !- Handle
  {00000000-0000-0000-0029-000000000002},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  15,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  50,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Offices-Conference rooms;                !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000040},  !- Handle
  {00000000-0000-0000-0029-000000000003},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.050000000000000003,                    !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  0,                                       !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  0,                                       !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Public Spaces-Corridors and utilities;   !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000041},  !- Handle
  {00000000-0000-0000-0029-000000000004},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.050000000000000003,                    !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  0,                                       !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  0,                                       !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Public Spaces-Corridors and utilities;   !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000042},  !- Handle
  {00000000-0000-0000-0029-000000000005},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  15,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  20,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Food and Beverage Serices-Kitchens (cooking); !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000043},  !- Handle
  {00000000-0000-0000-0029-000000000006},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  20,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  30,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Sports and Amusement-Playing floors (gymnasium); !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000044},  !- Handle
  {00000000-0000-0000-0029-000000000007},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  15,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  20,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Education-Libraries;                     !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000045},  !- Handle
  {00000000-0000-0000-0029-000000000008},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  20,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  150,                                     !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Theaters-Lobbies;                        !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000046},  !- Handle
  {00000000-0000-0000-0029-000000000009},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  20,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  7,                                       !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Offices-Office space;                    !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000047},  !- Handle
  {00000000-0000-0000-0029-000000000010},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  50,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  30,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                  !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Public Spaces-Public restroom (assume 30 people/1000ft2); !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000048},  !- Handle
  {00000000-0000-0000-0017-000000000002};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000049},  !- Handle
  {00000000-0000-0000-0017-000000000004};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000050},  !- Handle
  {00000000-0000-0000-0017-000000000018};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000051},  !- Handle
  {00000000-0000-0000-0017-000000000014};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000052},  !- Handle
  {00000000-0000-0000-0017-000000000012};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000053},  !- Handle
  {00000000-0000-0000-0017-000000000006};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000054},  !- Handle
  {00000000-0000-0000-0017-000000000008};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000055},  !- Handle
  {00000000-0000-0000-0017-000000000024};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000056},  !- Handle
  {00000000-0000-0000-0017-000000000026};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000057},  !- Handle
  {00000000-0000-0000-0017-000000000022};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000058},  !- Handle
  {00000000-0000-0000-0017-000000000016},  !- Object Name
  btap_film,                               !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.135981352862483,                       !- Feature Value 1
  btap_area,                               !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  6733.5800000000017,                      !- Feature Value 2
  btap_type,                               !- Feature Name 3
  String,                                  !- Feature Data Type 3
  roofs,                                   !- Feature Value 3
  btap_uo,                                 !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  0.13800000000000001,                     !- Feature Value 4
  btap_ut,                                 !- Feature Name 5
  Double,                                  !- Feature Data Type 5
  0.13800000000000001,                     !- Feature Value 5
  btap_id,                                 !- Feature Name 6
  String,                                  !- Feature Data Type 6
  BTAP-ExteriorRoof-IEAD-4;                !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000059},  !- Handle
  {00000000-0000-0000-0017-000000000020},  !- Object Name
  btap_film,                               !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.14958434636082704,                     !- Feature Value 1
  btap_area,                               !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  1675.5040000000008,                      !- Feature Value 2
  btap_type,                               !- Feature Name 3
  String,                                  !- Feature Data Type 3
  walls,                                   !- Feature Value 3
  btap_uo,                                 !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  0.20999999999999999,                     !- Feature Value 4
  btap_ut,                                 !- Feature Name 5
  Double,                                  !- Feature Data Type 5
  0.20999999999999999,                     !- Feature Value 5
  btap_id,                                 !- Feature Name 6
  String,                                  !- Feature Data Type 6
  BTAP-ExteriorWall-SteelFramed-2;         !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000060},  !- Handle
  {00000000-0000-0000-0017-000000000010};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000061},  !- Handle
  {00000000-0000-0000-0017-000000000028};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000062},  !- Handle
  {00000000-0000-0000-0017-000000000032};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000063},  !- Handle
  {00000000-0000-0000-0017-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000064},  !- Handle
  {00000000-0000-0000-0017-000000000003};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000065},  !- Handle
  {00000000-0000-0000-0017-000000000017};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000066},  !- Handle
  {00000000-0000-0000-0017-000000000013};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000067},  !- Handle
  {00000000-0000-0000-0017-000000000011};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000068},  !- Handle
  {00000000-0000-0000-0017-000000000005};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000069},  !- Handle
  {00000000-0000-0000-0017-000000000007};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000070},  !- Handle
  {00000000-0000-0000-0017-000000000023};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000071},  !- Handle
  {00000000-0000-0000-0017-000000000025};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000072},  !- Handle
  {00000000-0000-0000-0017-000000000021};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000073},  !- Handle
  {00000000-0000-0000-0017-000000000027};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000074},  !- Handle
  {00000000-0000-0000-0017-000000000031};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000075},  !- Handle
  {00000000-0000-0000-0017-000000000029};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000076},  !- Handle
  {00000000-0000-0000-0017-000000000015};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000077},  !- Handle
  {00000000-0000-0000-0017-000000000019};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000078},  !- Handle
  {00000000-0000-0000-0017-000000000009};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000079},  !- Handle
  {00000000-0000-0000-0017-000000000030};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000080},  !- Handle
  {00000000-0000-0000-0017-000000000033};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000081},  !- Handle
  {00000000-0000-0000-0017-000000000034};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000082},  !- Handle
  {00000000-0000-0000-0017-000000000036};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000083},  !- Handle
  {00000000-0000-0000-0017-000000000035};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000084},  !- Handle
  {00000000-0000-0000-0059-000000000048},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  17.106214509826831,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000085},  !- Handle
  {00000000-0000-0000-0059-000000000039},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  71.42594830418922,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000086},  !- Handle
  {00000000-0000-0000-0059-000000000040},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  39.614391496440881,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000087},  !- Handle
  {00000000-0000-0000-0059-000000000041},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  39.614391496440881,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000088},  !- Handle
  {00000000-0000-0000-0059-000000000042},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  63.022895562519899,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000089},  !- Handle
  {00000000-0000-0000-0059-000000000043},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  19.957250261464594,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000090},  !- Handle
  {00000000-0000-0000-0059-000000000044},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  8.4030527416693026,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000091},  !- Handle
  {00000000-0000-0000-0059-000000000045},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  190.86934084648789,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  4,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000092},  !- Handle
  {00000000-0000-0000-0059-000000000046},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  22.058013446881922,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000093},  !- Handle
  {00000000-0000-0000-0059-000000000047},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  190.86934084648789,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000094},  !- Handle
  {00000000-0000-0000-0059-000000000050},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  6.3356350036395543,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000095},  !- Handle
  {00000000-0000-0000-0059-000000000049},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  12.484535501908702,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000039},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000005},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000135},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000138},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000137},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000136},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000007},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000007},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000040},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000006},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000155},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000158},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000157},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000156},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000008},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000008},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000041},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000007},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000187},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000190},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000189},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000188},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000009},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000009},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000004},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000042},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000008},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000219},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000222},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000221},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000220},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000010},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000010},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000005},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000043},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000009},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000239},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000242},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000241},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000240},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000011},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000011},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000006},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000044},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000010},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000259},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000262},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000261},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000260},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000012},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000012},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000007},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000045},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000011},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000279},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000282},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000281},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000280},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000008},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000046},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000317},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000320},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000319},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000318},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000009},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000047},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000337},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000340},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000339},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000338},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000004},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000010},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000048},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000004},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000115},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000118},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000117},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000116},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000006},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000006},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000011},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000049},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000071},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000074},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000073},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000072},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000005},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000005},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000012},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000050},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000012},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0014-000000000051},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0014-000000000054},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0014-000000000053},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0014-000000000052},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0019-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000063},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000529},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000530},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000062};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 10,     !- Name
  {00000000-0000-0000-0019-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000291},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000511},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000512},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000290};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 11,     !- Name
  {00000000-0000-0000-0019-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000329},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000517},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000518},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000328};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000004},  !- Handle
  Air Loop HVAC Outdoor Air System 12,     !- Name
  {00000000-0000-0000-0019-000000000004},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000349},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000523},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000524},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000348};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000005},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0019-000000000005},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000083},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000535},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000536},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000082};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000006},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0019-000000000006},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000127},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000469},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000470},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000126};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000007},  !- Handle
  Air Loop HVAC Outdoor Air System 4,      !- Name
  {00000000-0000-0000-0019-000000000007},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000147},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000475},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000476},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000146};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000008},  !- Handle
  Air Loop HVAC Outdoor Air System 5,      !- Name
  {00000000-0000-0000-0019-000000000008},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000167},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000481},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000482},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000166};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000009},  !- Handle
  Air Loop HVAC Outdoor Air System 6,      !- Name
  {00000000-0000-0000-0019-000000000009},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000199},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000487},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000488},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000198};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000010},  !- Handle
  Air Loop HVAC Outdoor Air System 7,      !- Name
  {00000000-0000-0000-0019-000000000010},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000231},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000493},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000494},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000230};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000011},  !- Handle
  Air Loop HVAC Outdoor Air System 8,      !- Name
  {00000000-0000-0000-0019-000000000011},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000251},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000499},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000500},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000250};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000012},  !- Handle
  Air Loop HVAC Outdoor Air System 9,      !- Name
  {00000000-0000-0000-0019-000000000012},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0014-000000000271},  !- Mixed Air Node Name
  {00000000-0000-0000-0014-000000000505},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0014-000000000506},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0014-000000000270};  !- Return Air Stream Node Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0014-000000000056},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000067};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 10,             !- Name
  {00000000-0000-0000-0014-000000000284},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000295},  !- Inlet Node Name 1
  {00000000-0000-0000-0014-000000000301},  !- Inlet Node Name 2
  {00000000-0000-0000-0014-000000000307},  !- Inlet Node Name 3
  {00000000-0000-0000-0014-000000000313};  !- Inlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 11,             !- Name
  {00000000-0000-0000-0014-000000000322},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000333};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000004},  !- Handle
  Air Loop HVAC Zone Mixer 12,             !- Name
  {00000000-0000-0000-0014-000000000342},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000353},  !- Inlet Node Name 1
  {00000000-0000-0000-0014-000000000359},  !- Inlet Node Name 2
  {00000000-0000-0000-0014-000000000365};  !- Inlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000005},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0014-000000000076},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000087},  !- Inlet Node Name 1
  {00000000-0000-0000-0014-000000000093},  !- Inlet Node Name 2
  {00000000-0000-0000-0014-000000000099},  !- Inlet Node Name 3
  {00000000-0000-0000-0014-000000000105},  !- Inlet Node Name 4
  {00000000-0000-0000-0014-000000000111};  !- Inlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000006},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0014-000000000120},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000131};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000007},  !- Handle
  Air Loop HVAC Zone Mixer 4,              !- Name
  {00000000-0000-0000-0014-000000000140},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000151};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000008},  !- Handle
  Air Loop HVAC Zone Mixer 5,              !- Name
  {00000000-0000-0000-0014-000000000160},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000171},  !- Inlet Node Name 1
  {00000000-0000-0000-0014-000000000177},  !- Inlet Node Name 2
  {00000000-0000-0000-0014-000000000183};  !- Inlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000009},  !- Handle
  Air Loop HVAC Zone Mixer 6,              !- Name
  {00000000-0000-0000-0014-000000000192},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000203},  !- Inlet Node Name 1
  {00000000-0000-0000-0014-000000000209},  !- Inlet Node Name 2
  {00000000-0000-0000-0014-000000000215};  !- Inlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000010},  !- Handle
  Air Loop HVAC Zone Mixer 7,              !- Name
  {00000000-0000-0000-0014-000000000224},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000235};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000011},  !- Handle
  Air Loop HVAC Zone Mixer 8,              !- Name
  {00000000-0000-0000-0014-000000000244},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000255};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000012},  !- Handle
  Air Loop HVAC Zone Mixer 9,              !- Name
  {00000000-0000-0000-0014-000000000264},  !- Outlet Node Name
  {00000000-0000-0000-0014-000000000275};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0014-000000000055},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000068};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 10,          !- Name
  {00000000-0000-0000-0014-000000000283},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000296},  !- Outlet Node Name 1
  {00000000-0000-0000-0014-000000000302},  !- Outlet Node Name 2
  {00000000-0000-0000-0014-000000000308},  !- Outlet Node Name 3
  {00000000-0000-0000-0014-000000000314};  !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 11,          !- Name
  {00000000-0000-0000-0014-000000000321},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000334};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000004},  !- Handle
  Air Loop HVAC Zone Splitter 12,          !- Name
  {00000000-0000-0000-0014-000000000341},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000354},  !- Outlet Node Name 1
  {00000000-0000-0000-0014-000000000360},  !- Outlet Node Name 2
  {00000000-0000-0000-0014-000000000366};  !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000005},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0014-000000000075},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000088},  !- Outlet Node Name 1
  {00000000-0000-0000-0014-000000000094},  !- Outlet Node Name 2
  {00000000-0000-0000-0014-000000000100},  !- Outlet Node Name 3
  {00000000-0000-0000-0014-000000000106},  !- Outlet Node Name 4
  {00000000-0000-0000-0014-000000000112};  !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000006},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0014-000000000119},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000132};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000007},  !- Handle
  Air Loop HVAC Zone Splitter 4,           !- Name
  {00000000-0000-0000-0014-000000000139},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000152};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000008},  !- Handle
  Air Loop HVAC Zone Splitter 5,           !- Name
  {00000000-0000-0000-0014-000000000159},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000172},  !- Outlet Node Name 1
  {00000000-0000-0000-0014-000000000178},  !- Outlet Node Name 2
  {00000000-0000-0000-0014-000000000184};  !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000009},  !- Handle
  Air Loop HVAC Zone Splitter 6,           !- Name
  {00000000-0000-0000-0014-000000000191},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000204},  !- Outlet Node Name 1
  {00000000-0000-0000-0014-000000000210},  !- Outlet Node Name 2
  {00000000-0000-0000-0014-000000000216};  !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000010},  !- Handle
  Air Loop HVAC Zone Splitter 7,           !- Name
  {00000000-0000-0000-0014-000000000223},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000236};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000011},  !- Handle
  Air Loop HVAC Zone Splitter 8,           !- Name
  {00000000-0000-0000-0014-000000000243},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000256};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000012},  !- Handle
  Air Loop HVAC Zone Splitter 9,           !- Name
  {00000000-0000-0000-0014-000000000263},  !- Inlet Node Name
  {00000000-0000-0000-0014-000000000276};  !- Outlet Node Name 1

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000069},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000070},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000179},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000180},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000185},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000186},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000205},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000206},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000211},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000212},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000006},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000217},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000218},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000007},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000237},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000238},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000008},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000257},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000258},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000009},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000277},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000278},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000010},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000297},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000298},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000011},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000303},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000304},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000012},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000089},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000090},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000013},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000309},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000310},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000014},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000315},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000316},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000015},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000335},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000336},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000016},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000355},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000356},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000017},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000361},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000362},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000018},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000367},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000368},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000019},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000095},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000096},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000020},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000101},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000102},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000021},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000107},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000108},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000022},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000113},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000114},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000023},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000133},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000134},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000024},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000153},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000154},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000025},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0014-000000000173},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000174},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Availability Manager Night Cycle 10,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Availability Manager Night Cycle 11,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000004},  !- Handle
  Availability Manager Night Cycle 12,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000013},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000014},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000015},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000016};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000005},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000017},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000018},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000019},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000020};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000006},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000021},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000022},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000023},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000024};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000007},  !- Handle
  Availability Manager Night Cycle 4,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000025},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000026},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000027},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000028};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000008},  !- Handle
  Availability Manager Night Cycle 5,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000029},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000030},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000031},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000032};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000009},  !- Handle
  Availability Manager Night Cycle 6,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000033},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000034},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000035},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000036};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000010},  !- Handle
  Availability Manager Night Cycle 7,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000037},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000038},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000039},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000040};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000011},  !- Handle
  Availability Manager Night Cycle 8,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000041},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000042},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000043},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000044};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000012},  !- Handle
  Availability Manager Night Cycle 9,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000045},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000046},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000047},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000048};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0007-000000000004};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {00000000-0000-0000-0007-000000000012};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {00000000-0000-0000-0007-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000004},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0007-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000005},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {00000000-0000-0000-0007-000000000005};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000006},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {00000000-0000-0000-0007-000000000006};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000007},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {00000000-0000-0000-0007-000000000007};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000008},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {00000000-0000-0000-0007-000000000008};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000009},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {00000000-0000-0000-0007-000000000009};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000010},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {00000000-0000-0000-0007-000000000010};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000011},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {00000000-0000-0000-0007-000000000011};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000012},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0007-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000013},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Building,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  PrimarySchool,                           !- Name
  ,                                        !- Building Sector Type
  0,                                       !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0025-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  1,                                       !- Standards Number of Stories
  1,                                       !- Standards Number of Above Ground Stories
  NECB2017,                                !- Standards Template
  PrimarySchool,                           !- Standards Building Type
  ,                                        !- Standards Number of Living Units
  ,                                        !- Relocatable
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ;                                        !- Group Rendering Name

OS:ClimateZones,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  ASHRAE,                                  !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,                !- Climate Zone Document Name 1
  2006,                                    !- Climate Zone Document Year 1
  7;                                       !- Climate Zone Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_dx 1 179kBtu/hr 9.26EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.22027057931225,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000084},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000080},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_dx 10 99kBtu/hr 9.44EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.28021693457475,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000330},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000326},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000003},  !- Handle
  CoilCoolingDXSingleSpeed_dx 11 422kBtu/hr 8.39EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.93052986221016,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000350},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000346},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000004},  !- Handle
  CoilCoolingDXSingleSpeed_dx 2 157kBtu/hr 9.26EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.22027057931225,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000128},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000124},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000005},  !- Handle
  CoilCoolingDXSingleSpeed_dx 3 64kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.8248,                                  !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000148},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000144},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000006},  !- Handle
  CoilCoolingDXSingleSpeed_dx 4 119kBtu/hr 9.44EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.28021693457475,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000168},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000164},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000007},  !- Handle
  CoilCoolingDXSingleSpeed_dx 5 93kBtu/hr 9.44EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.28021693457475,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000200},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000196},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000008},  !- Handle
  CoilCoolingDXSingleSpeed_dx 6 69kBtu/hr 9.44EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.28021693457475,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000232},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000228},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000009},  !- Handle
  CoilCoolingDXSingleSpeed_dx 7 55kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.8248,                                  !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000252},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000248},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000010},  !- Handle
  CoilCoolingDXSingleSpeed_dx 8 32kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.8248,                                  !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000272},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000268},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000011},  !- Handle
  CoilCoolingDXSingleSpeed_dx 82kBtu/hr 9.44EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.28021693457475,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000064},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000060},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000012},  !- Handle
  CoilCoolingDXSingleSpeed_dx 9 315kBtu/hr 8.39EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.93052986221016,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0014-000000000292},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000288},  !- Air Outlet Node Name
  {00000000-0000-0000-0021-000000000025},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000035},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000026},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000036},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000003},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  Coil Heating Electric 1,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000061},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000058};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000002},  !- Handle
  Coil Heating Electric 10,                !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000289},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000286};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000003},  !- Handle
  Coil Heating Electric 11,                !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000327},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000324};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000004},  !- Handle
  Coil Heating Electric 12,                !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000347},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000344};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000005},  !- Handle
  Coil Heating Electric 2,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000081},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000078};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000006},  !- Handle
  Coil Heating Electric 3,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000125},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000122};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000007},  !- Handle
  Coil Heating Electric 4,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000145},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000142};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000008},  !- Handle
  Coil Heating Electric 5,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000165},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000162};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000009},  !- Handle
  Coil Heating Electric 6,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000197},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000194};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000010},  !- Handle
  Coil Heating Electric 7,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000229},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000226};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000011},  !- Handle
  Coil Heating Electric 8,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000249},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000246};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0013-000000000012},  !- Handle
  Coil Heating Electric 9,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0014-000000000269},  !- Air Inlet Node Name
  {00000000-0000-0000-0014-000000000266};  !- Air Outlet Node Name

OS:Connection,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000003},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000004},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000005},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000006},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000007},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000008},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000009},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000010},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000011},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000012},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000013},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000014},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000015},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000016},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000017},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000018},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000019},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000020},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000021},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000022},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000023},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000024},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000025},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000026},  !- Handle
  {00000000-0000-0000-0089-000000000020},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000163},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000027},  !- Handle
  {00000000-0000-0000-0089-000000000018},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000038},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000028},  !- Handle
  {00000000-0000-0000-0089-000000000016},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000029},  !- Handle
  {00000000-0000-0000-0089-000000000013},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000030},  !- Handle
  {00000000-0000-0000-0089-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000031},  !- Handle
  {00000000-0000-0000-0089-000000000014},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000032},  !- Handle
  {00000000-0000-0000-0089-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000033},  !- Handle
  {00000000-0000-0000-0089-000000000006},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000034},  !- Handle
  {00000000-0000-0000-0089-000000000017},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000035},  !- Handle
  {00000000-0000-0000-0089-000000000007},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000036},  !- Handle
  {00000000-0000-0000-0089-000000000015},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000037},  !- Handle
  {00000000-0000-0000-0089-000000000008},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000038},  !- Handle
  {00000000-0000-0000-0089-000000000019},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000039},  !- Handle
  {00000000-0000-0000-0089-000000000009},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000040},  !- Handle
  {00000000-0000-0000-0089-000000000010},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000041},  !- Handle
  {00000000-0000-0000-0089-000000000011},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000042},  !- Handle
  {00000000-0000-0000-0089-000000000012},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000043},  !- Handle
  {00000000-0000-0000-0089-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000044},  !- Handle
  {00000000-0000-0000-0089-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000045},  !- Handle
  {00000000-0000-0000-0089-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000046},  !- Handle
  {00000000-0000-0000-0089-000000000024},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000171},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000047},  !- Handle
  {00000000-0000-0000-0089-000000000021},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000165},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000048},  !- Handle
  {00000000-0000-0000-0089-000000000022},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000167},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000049},  !- Handle
  {00000000-0000-0000-0089-000000000023},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000169},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000050},  !- Handle
  {00000000-0000-0000-0089-000000000025},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000173},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000051},  !- Handle
  {00000000-0000-0000-0002-000000000012},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000276},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000052},  !- Handle
  {00000000-0000-0000-0045-000000000277},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000012},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000053},  !- Handle
  {00000000-0000-0000-0002-000000000012},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000271},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000054},  !- Handle
  {00000000-0000-0000-0045-000000000272},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000012},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000055},  !- Handle
  {00000000-0000-0000-0045-000000000271},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000056},  !- Handle
  {00000000-0000-0000-0004-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000272},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000057},  !- Handle
  {00000000-0000-0000-0037-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000277},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000058},  !- Handle
  {00000000-0000-0000-0013-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000093},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000059},  !- Handle
  {00000000-0000-0000-0045-000000000093},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000060},  !- Handle
  {00000000-0000-0000-0012-000000000011},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000115},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000061},  !- Handle
  {00000000-0000-0000-0045-000000000115},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000062},  !- Handle
  {00000000-0000-0000-0045-000000000276},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000063},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000273},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000064},  !- Handle
  {00000000-0000-0000-0045-000000000273},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000011},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000065},  !- Handle
  {00000000-0000-0000-0045-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000066},  !- Handle
  {00000000-0000-0000-0052-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000162},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000067},  !- Handle
  {00000000-0000-0000-0045-000000000162},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000068},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000041},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000069},  !- Handle
  {00000000-0000-0000-0045-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000070},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000042},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000071},  !- Handle
  {00000000-0000-0000-0002-000000000011},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000269},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000072},  !- Handle
  {00000000-0000-0000-0045-000000000270},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000011},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000073},  !- Handle
  {00000000-0000-0000-0002-000000000011},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000264},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000074},  !- Handle
  {00000000-0000-0000-0045-000000000265},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000011},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000075},  !- Handle
  {00000000-0000-0000-0045-000000000264},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000076},  !- Handle
  {00000000-0000-0000-0004-000000000005},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000265},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000077},  !- Handle
  {00000000-0000-0000-0037-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000270},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000078},  !- Handle
  {00000000-0000-0000-0013-000000000005},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000097},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000079},  !- Handle
  {00000000-0000-0000-0045-000000000097},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000080},  !- Handle
  {00000000-0000-0000-0012-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000105},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000081},  !- Handle
  {00000000-0000-0000-0045-000000000105},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000005},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000082},  !- Handle
  {00000000-0000-0000-0045-000000000269},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000083},  !- Handle
  {00000000-0000-0000-0003-000000000005},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000266},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000084},  !- Handle
  {00000000-0000-0000-0045-000000000266},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000085},  !- Handle
  {00000000-0000-0000-0045-000000000064},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000061},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000086},  !- Handle
  {00000000-0000-0000-0052-000000000063},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000170},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000087},  !- Handle
  {00000000-0000-0000-0045-000000000170},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000088},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000063},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000089},  !- Handle
  {00000000-0000-0000-0045-000000000063},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000012},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000090},  !- Handle
  {00000000-0000-0000-0006-000000000012},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000064},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000091},  !- Handle
  {00000000-0000-0000-0045-000000000078},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000064},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000092},  !- Handle
  {00000000-0000-0000-0052-000000000066},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000164},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000093},  !- Handle
  {00000000-0000-0000-0045-000000000164},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000094},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000077},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000095},  !- Handle
  {00000000-0000-0000-0045-000000000077},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000019},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000096},  !- Handle
  {00000000-0000-0000-0006-000000000019},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000078},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000097},  !- Handle
  {00000000-0000-0000-0045-000000000080},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000067},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000098},  !- Handle
  {00000000-0000-0000-0052-000000000069},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000166},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000099},  !- Handle
  {00000000-0000-0000-0045-000000000166},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000100},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000079},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000101},  !- Handle
  {00000000-0000-0000-0045-000000000079},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000020},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000102},  !- Handle
  {00000000-0000-0000-0006-000000000020},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000080},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000103},  !- Handle
  {00000000-0000-0000-0045-000000000082},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000070},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000104},  !- Handle
  {00000000-0000-0000-0052-000000000072},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000168},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000105},  !- Handle
  {00000000-0000-0000-0045-000000000168},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000106},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000081},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000107},  !- Handle
  {00000000-0000-0000-0045-000000000081},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000021},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000108},  !- Handle
  {00000000-0000-0000-0006-000000000021},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000082},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000109},  !- Handle
  {00000000-0000-0000-0045-000000000084},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000073},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000110},  !- Handle
  {00000000-0000-0000-0052-000000000075},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000172},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000111},  !- Handle
  {00000000-0000-0000-0045-000000000172},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000112},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000083},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000113},  !- Handle
  {00000000-0000-0000-0045-000000000083},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000022},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000114},  !- Handle
  {00000000-0000-0000-0006-000000000022},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000084},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000115},  !- Handle
  {00000000-0000-0000-0002-000000000010},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000242},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000116},  !- Handle
  {00000000-0000-0000-0045-000000000243},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000010},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000117},  !- Handle
  {00000000-0000-0000-0002-000000000010},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000237},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000118},  !- Handle
  {00000000-0000-0000-0045-000000000238},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000010},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000119},  !- Handle
  {00000000-0000-0000-0045-000000000237},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000120},  !- Handle
  {00000000-0000-0000-0004-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000238},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000121},  !- Handle
  {00000000-0000-0000-0037-000000000006},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000243},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000122},  !- Handle
  {00000000-0000-0000-0013-000000000006},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000098},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000123},  !- Handle
  {00000000-0000-0000-0045-000000000098},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000006},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000124},  !- Handle
  {00000000-0000-0000-0012-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000108},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000125},  !- Handle
  {00000000-0000-0000-0045-000000000108},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000006},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000126},  !- Handle
  {00000000-0000-0000-0045-000000000242},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000006},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000127},  !- Handle
  {00000000-0000-0000-0003-000000000006},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000239},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000128},  !- Handle
  {00000000-0000-0000-0045-000000000239},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000129},  !- Handle
  {00000000-0000-0000-0045-000000000086},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000130},  !- Handle
  {00000000-0000-0000-0052-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000131},  !- Handle
  {00000000-0000-0000-0045-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000006},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000132},  !- Handle
  {00000000-0000-0000-0005-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000085},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000133},  !- Handle
  {00000000-0000-0000-0045-000000000085},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000023},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000134},  !- Handle
  {00000000-0000-0000-0006-000000000023},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000086},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000135},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000179},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000136},  !- Handle
  {00000000-0000-0000-0045-000000000180},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000137},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000174},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000138},  !- Handle
  {00000000-0000-0000-0045-000000000175},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000139},  !- Handle
  {00000000-0000-0000-0045-000000000174},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000140},  !- Handle
  {00000000-0000-0000-0004-000000000007},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000175},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000141},  !- Handle
  {00000000-0000-0000-0037-000000000007},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000180},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000142},  !- Handle
  {00000000-0000-0000-0013-000000000007},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000099},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000143},  !- Handle
  {00000000-0000-0000-0045-000000000099},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000007},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000144},  !- Handle
  {00000000-0000-0000-0012-000000000005},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000109},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000145},  !- Handle
  {00000000-0000-0000-0045-000000000109},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000007},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000146},  !- Handle
  {00000000-0000-0000-0045-000000000179},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000007},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000147},  !- Handle
  {00000000-0000-0000-0003-000000000007},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000176},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000148},  !- Handle
  {00000000-0000-0000-0045-000000000176},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000005},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000149},  !- Handle
  {00000000-0000-0000-0045-000000000088},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000150},  !- Handle
  {00000000-0000-0000-0052-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000151},  !- Handle
  {00000000-0000-0000-0045-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000007},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000152},  !- Handle
  {00000000-0000-0000-0005-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000087},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000153},  !- Handle
  {00000000-0000-0000-0045-000000000087},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000024},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000154},  !- Handle
  {00000000-0000-0000-0006-000000000024},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000088},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000155},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000186},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000156},  !- Handle
  {00000000-0000-0000-0045-000000000187},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000157},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000181},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000158},  !- Handle
  {00000000-0000-0000-0045-000000000182},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000159},  !- Handle
  {00000000-0000-0000-0045-000000000181},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000160},  !- Handle
  {00000000-0000-0000-0004-000000000008},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000182},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000161},  !- Handle
  {00000000-0000-0000-0037-000000000008},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000187},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000162},  !- Handle
  {00000000-0000-0000-0013-000000000008},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000100},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000163},  !- Handle
  {00000000-0000-0000-0045-000000000100},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000008},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000164},  !- Handle
  {00000000-0000-0000-0012-000000000006},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000110},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000165},  !- Handle
  {00000000-0000-0000-0045-000000000110},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000008},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000166},  !- Handle
  {00000000-0000-0000-0045-000000000186},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000008},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000167},  !- Handle
  {00000000-0000-0000-0003-000000000008},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000183},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000168},  !- Handle
  {00000000-0000-0000-0045-000000000183},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000006},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000169},  !- Handle
  {00000000-0000-0000-0045-000000000090},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000170},  !- Handle
  {00000000-0000-0000-0052-000000000012},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000171},  !- Handle
  {00000000-0000-0000-0045-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000008},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000172},  !- Handle
  {00000000-0000-0000-0005-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000089},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000173},  !- Handle
  {00000000-0000-0000-0045-000000000089},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000025},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000174},  !- Handle
  {00000000-0000-0000-0006-000000000025},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000090},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000175},  !- Handle
  {00000000-0000-0000-0045-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000176},  !- Handle
  {00000000-0000-0000-0052-000000000021},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000177},  !- Handle
  {00000000-0000-0000-0045-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000008},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000178},  !- Handle
  {00000000-0000-0000-0005-000000000008},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000179},  !- Handle
  {00000000-0000-0000-0045-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000180},  !- Handle
  {00000000-0000-0000-0006-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000181},  !- Handle
  {00000000-0000-0000-0045-000000000046},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000182},  !- Handle
  {00000000-0000-0000-0052-000000000030},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000183},  !- Handle
  {00000000-0000-0000-0045-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000008},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000184},  !- Handle
  {00000000-0000-0000-0005-000000000008},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000045},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000185},  !- Handle
  {00000000-0000-0000-0045-000000000045},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000186},  !- Handle
  {00000000-0000-0000-0006-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000187},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000193},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000188},  !- Handle
  {00000000-0000-0000-0045-000000000194},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000189},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000188},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000190},  !- Handle
  {00000000-0000-0000-0045-000000000189},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000191},  !- Handle
  {00000000-0000-0000-0045-000000000188},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000192},  !- Handle
  {00000000-0000-0000-0004-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000189},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000193},  !- Handle
  {00000000-0000-0000-0037-000000000009},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000194},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000194},  !- Handle
  {00000000-0000-0000-0013-000000000009},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000101},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000195},  !- Handle
  {00000000-0000-0000-0045-000000000101},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000009},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000196},  !- Handle
  {00000000-0000-0000-0012-000000000007},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000111},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000197},  !- Handle
  {00000000-0000-0000-0045-000000000111},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000009},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000198},  !- Handle
  {00000000-0000-0000-0045-000000000193},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000009},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000199},  !- Handle
  {00000000-0000-0000-0003-000000000009},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000190},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000200},  !- Handle
  {00000000-0000-0000-0045-000000000190},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000007},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000201},  !- Handle
  {00000000-0000-0000-0045-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000202},  !- Handle
  {00000000-0000-0000-0052-000000000015},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000203},  !- Handle
  {00000000-0000-0000-0045-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000009},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000204},  !- Handle
  {00000000-0000-0000-0005-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000047},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000205},  !- Handle
  {00000000-0000-0000-0045-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000206},  !- Handle
  {00000000-0000-0000-0006-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000048},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000207},  !- Handle
  {00000000-0000-0000-0045-000000000050},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000208},  !- Handle
  {00000000-0000-0000-0052-000000000024},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000209},  !- Handle
  {00000000-0000-0000-0045-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000009},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000210},  !- Handle
  {00000000-0000-0000-0005-000000000009},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000211},  !- Handle
  {00000000-0000-0000-0045-000000000049},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000212},  !- Handle
  {00000000-0000-0000-0006-000000000005},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000050},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000213},  !- Handle
  {00000000-0000-0000-0045-000000000052},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000058},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000214},  !- Handle
  {00000000-0000-0000-0052-000000000060},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000215},  !- Handle
  {00000000-0000-0000-0045-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000009},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000216},  !- Handle
  {00000000-0000-0000-0005-000000000009},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000051},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000217},  !- Handle
  {00000000-0000-0000-0045-000000000051},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000006},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000218},  !- Handle
  {00000000-0000-0000-0006-000000000006},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000219},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000200},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000220},  !- Handle
  {00000000-0000-0000-0045-000000000201},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000004},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000221},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000195},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000222},  !- Handle
  {00000000-0000-0000-0045-000000000196},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000223},  !- Handle
  {00000000-0000-0000-0045-000000000195},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000224},  !- Handle
  {00000000-0000-0000-0004-000000000010},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000196},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000225},  !- Handle
  {00000000-0000-0000-0037-000000000010},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000201},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000226},  !- Handle
  {00000000-0000-0000-0013-000000000010},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000102},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000227},  !- Handle
  {00000000-0000-0000-0045-000000000102},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000010},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000228},  !- Handle
  {00000000-0000-0000-0012-000000000008},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000112},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000229},  !- Handle
  {00000000-0000-0000-0045-000000000112},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000010},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000230},  !- Handle
  {00000000-0000-0000-0045-000000000200},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000010},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000231},  !- Handle
  {00000000-0000-0000-0003-000000000010},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000197},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000232},  !- Handle
  {00000000-0000-0000-0045-000000000197},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000008},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000233},  !- Handle
  {00000000-0000-0000-0045-000000000054},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000234},  !- Handle
  {00000000-0000-0000-0052-000000000018},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000235},  !- Handle
  {00000000-0000-0000-0045-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000010},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000236},  !- Handle
  {00000000-0000-0000-0005-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000053},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000237},  !- Handle
  {00000000-0000-0000-0045-000000000053},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000007},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000238},  !- Handle
  {00000000-0000-0000-0006-000000000007},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000054},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000239},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000207},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000240},  !- Handle
  {00000000-0000-0000-0045-000000000208},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000005},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000241},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000202},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000242},  !- Handle
  {00000000-0000-0000-0045-000000000203},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000005},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000243},  !- Handle
  {00000000-0000-0000-0045-000000000202},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000244},  !- Handle
  {00000000-0000-0000-0004-000000000011},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000203},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000245},  !- Handle
  {00000000-0000-0000-0037-000000000011},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000208},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000246},  !- Handle
  {00000000-0000-0000-0013-000000000011},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000103},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000247},  !- Handle
  {00000000-0000-0000-0045-000000000103},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000011},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000248},  !- Handle
  {00000000-0000-0000-0012-000000000009},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000113},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000249},  !- Handle
  {00000000-0000-0000-0045-000000000113},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000011},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000250},  !- Handle
  {00000000-0000-0000-0045-000000000207},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000011},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000251},  !- Handle
  {00000000-0000-0000-0003-000000000011},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000204},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000252},  !- Handle
  {00000000-0000-0000-0045-000000000204},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000009},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000253},  !- Handle
  {00000000-0000-0000-0045-000000000056},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000254},  !- Handle
  {00000000-0000-0000-0052-000000000027},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000255},  !- Handle
  {00000000-0000-0000-0045-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000011},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000256},  !- Handle
  {00000000-0000-0000-0005-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000055},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000257},  !- Handle
  {00000000-0000-0000-0045-000000000055},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000008},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000258},  !- Handle
  {00000000-0000-0000-0006-000000000008},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000056},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000259},  !- Handle
  {00000000-0000-0000-0002-000000000006},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000214},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000260},  !- Handle
  {00000000-0000-0000-0045-000000000215},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000006},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000261},  !- Handle
  {00000000-0000-0000-0002-000000000006},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000209},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000262},  !- Handle
  {00000000-0000-0000-0045-000000000210},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000006},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000263},  !- Handle
  {00000000-0000-0000-0045-000000000209},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000264},  !- Handle
  {00000000-0000-0000-0004-000000000012},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000210},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000265},  !- Handle
  {00000000-0000-0000-0037-000000000012},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000215},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000266},  !- Handle
  {00000000-0000-0000-0013-000000000012},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000104},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000267},  !- Handle
  {00000000-0000-0000-0045-000000000104},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000012},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000268},  !- Handle
  {00000000-0000-0000-0012-000000000010},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000114},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000269},  !- Handle
  {00000000-0000-0000-0045-000000000114},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000012},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000270},  !- Handle
  {00000000-0000-0000-0045-000000000214},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000012},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000271},  !- Handle
  {00000000-0000-0000-0003-000000000012},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000211},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000272},  !- Handle
  {00000000-0000-0000-0045-000000000211},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000010},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000273},  !- Handle
  {00000000-0000-0000-0045-000000000058},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000274},  !- Handle
  {00000000-0000-0000-0052-000000000033},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000275},  !- Handle
  {00000000-0000-0000-0045-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000012},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000276},  !- Handle
  {00000000-0000-0000-0005-000000000012},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000057},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000277},  !- Handle
  {00000000-0000-0000-0045-000000000057},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000009},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000278},  !- Handle
  {00000000-0000-0000-0006-000000000009},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000058},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000279},  !- Handle
  {00000000-0000-0000-0002-000000000007},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000221},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000280},  !- Handle
  {00000000-0000-0000-0045-000000000222},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000007},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000281},  !- Handle
  {00000000-0000-0000-0002-000000000007},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000216},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000282},  !- Handle
  {00000000-0000-0000-0045-000000000217},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000007},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000283},  !- Handle
  {00000000-0000-0000-0045-000000000216},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000284},  !- Handle
  {00000000-0000-0000-0004-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000217},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000285},  !- Handle
  {00000000-0000-0000-0037-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000222},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000286},  !- Handle
  {00000000-0000-0000-0013-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000094},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000287},  !- Handle
  {00000000-0000-0000-0045-000000000094},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000288},  !- Handle
  {00000000-0000-0000-0012-000000000012},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000116},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000289},  !- Handle
  {00000000-0000-0000-0045-000000000116},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000290},  !- Handle
  {00000000-0000-0000-0045-000000000221},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000291},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000218},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000292},  !- Handle
  {00000000-0000-0000-0045-000000000218},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000012},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000293},  !- Handle
  {00000000-0000-0000-0045-000000000060},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000294},  !- Handle
  {00000000-0000-0000-0052-000000000036},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000295},  !- Handle
  {00000000-0000-0000-0045-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000296},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000059},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000297},  !- Handle
  {00000000-0000-0000-0045-000000000059},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000010},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000298},  !- Handle
  {00000000-0000-0000-0006-000000000010},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000060},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000299},  !- Handle
  {00000000-0000-0000-0045-000000000062},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000300},  !- Handle
  {00000000-0000-0000-0052-000000000048},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000301},  !- Handle
  {00000000-0000-0000-0045-000000000023},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000302},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000061},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000303},  !- Handle
  {00000000-0000-0000-0045-000000000061},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000011},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000304},  !- Handle
  {00000000-0000-0000-0006-000000000011},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000062},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000305},  !- Handle
  {00000000-0000-0000-0045-000000000066},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000306},  !- Handle
  {00000000-0000-0000-0052-000000000054},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000307},  !- Handle
  {00000000-0000-0000-0045-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000308},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000065},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000309},  !- Handle
  {00000000-0000-0000-0045-000000000065},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000013},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000310},  !- Handle
  {00000000-0000-0000-0006-000000000013},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000066},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000311},  !- Handle
  {00000000-0000-0000-0045-000000000068},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000055},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000312},  !- Handle
  {00000000-0000-0000-0052-000000000057},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000313},  !- Handle
  {00000000-0000-0000-0045-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000314},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000067},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000315},  !- Handle
  {00000000-0000-0000-0045-000000000067},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000014},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000316},  !- Handle
  {00000000-0000-0000-0006-000000000014},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000068},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000317},  !- Handle
  {00000000-0000-0000-0002-000000000008},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000228},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000318},  !- Handle
  {00000000-0000-0000-0045-000000000229},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000008},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000319},  !- Handle
  {00000000-0000-0000-0002-000000000008},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000223},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000320},  !- Handle
  {00000000-0000-0000-0045-000000000224},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000008},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000321},  !- Handle
  {00000000-0000-0000-0045-000000000223},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000322},  !- Handle
  {00000000-0000-0000-0004-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000224},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000323},  !- Handle
  {00000000-0000-0000-0037-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000229},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000324},  !- Handle
  {00000000-0000-0000-0013-000000000003},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000095},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000325},  !- Handle
  {00000000-0000-0000-0045-000000000095},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000326},  !- Handle
  {00000000-0000-0000-0012-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000106},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000327},  !- Handle
  {00000000-0000-0000-0045-000000000106},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000003},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000328},  !- Handle
  {00000000-0000-0000-0045-000000000228},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000329},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000225},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000330},  !- Handle
  {00000000-0000-0000-0045-000000000225},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000331},  !- Handle
  {00000000-0000-0000-0045-000000000070},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000332},  !- Handle
  {00000000-0000-0000-0052-000000000039},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000039},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000333},  !- Handle
  {00000000-0000-0000-0045-000000000039},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000334},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000069},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000335},  !- Handle
  {00000000-0000-0000-0045-000000000069},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000015},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000336},  !- Handle
  {00000000-0000-0000-0006-000000000015},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000070},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000337},  !- Handle
  {00000000-0000-0000-0002-000000000009},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000235},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000338},  !- Handle
  {00000000-0000-0000-0045-000000000236},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000009},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000339},  !- Handle
  {00000000-0000-0000-0002-000000000009},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000230},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000340},  !- Handle
  {00000000-0000-0000-0045-000000000231},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000009},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000341},  !- Handle
  {00000000-0000-0000-0045-000000000230},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000342},  !- Handle
  {00000000-0000-0000-0004-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000231},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000343},  !- Handle
  {00000000-0000-0000-0037-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000236},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000344},  !- Handle
  {00000000-0000-0000-0013-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000096},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000345},  !- Handle
  {00000000-0000-0000-0045-000000000096},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000346},  !- Handle
  {00000000-0000-0000-0012-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000107},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000347},  !- Handle
  {00000000-0000-0000-0045-000000000107},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000348},  !- Handle
  {00000000-0000-0000-0045-000000000235},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000349},  !- Handle
  {00000000-0000-0000-0003-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000232},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000350},  !- Handle
  {00000000-0000-0000-0045-000000000232},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000351},  !- Handle
  {00000000-0000-0000-0045-000000000072},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000352},  !- Handle
  {00000000-0000-0000-0052-000000000042},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000353},  !- Handle
  {00000000-0000-0000-0045-000000000019},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000354},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000071},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000355},  !- Handle
  {00000000-0000-0000-0045-000000000071},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000016},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000356},  !- Handle
  {00000000-0000-0000-0006-000000000016},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000072},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000357},  !- Handle
  {00000000-0000-0000-0045-000000000074},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000358},  !- Handle
  {00000000-0000-0000-0052-000000000045},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000359},  !- Handle
  {00000000-0000-0000-0045-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000360},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000073},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000361},  !- Handle
  {00000000-0000-0000-0045-000000000073},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000017},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000362},  !- Handle
  {00000000-0000-0000-0006-000000000017},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000074},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000363},  !- Handle
  {00000000-0000-0000-0045-000000000076},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000364},  !- Handle
  {00000000-0000-0000-0052-000000000051},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000365},  !- Handle
  {00000000-0000-0000-0045-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000366},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000075},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000367},  !- Handle
  {00000000-0000-0000-0045-000000000075},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000018},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000368},  !- Handle
  {00000000-0000-0000-0006-000000000018},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000076},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000369},  !- Handle
  {00000000-0000-0000-0051-000000000001},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000140},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000370},  !- Handle
  {00000000-0000-0000-0016-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000371},  !- Handle
  {00000000-0000-0000-0045-000000000141},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000001},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000372},  !- Handle
  {00000000-0000-0000-0051-000000000001},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000138},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000373},  !- Handle
  {00000000-0000-0000-0045-000000000138},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000374},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000158},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000375},  !- Handle
  {00000000-0000-0000-0045-000000000139},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000001},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000376},  !- Handle
  {00000000-0000-0000-0045-000000000140},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000377},  !- Handle
  {00000000-0000-0000-0053-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000137},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000378},  !- Handle
  {00000000-0000-0000-0045-000000000137},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000379},  !- Handle
  {00000000-0000-0000-0045-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0093-000000000001},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000380},  !- Handle
  {00000000-0000-0000-0093-000000000001},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000381},  !- Handle
  {00000000-0000-0000-0045-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000382},  !- Handle
  {00000000-0000-0000-0016-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000156},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000383},  !- Handle
  {00000000-0000-0000-0045-000000000156},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000384},  !- Handle
  {00000000-0000-0000-0050-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000157},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000385},  !- Handle
  {00000000-0000-0000-0045-000000000157},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000386},  !- Handle
  {00000000-0000-0000-0045-000000000158},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000387},  !- Handle
  {00000000-0000-0000-0050-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000159},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000388},  !- Handle
  {00000000-0000-0000-0045-000000000159},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000389},  !- Handle
  {00000000-0000-0000-0015-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000160},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000390},  !- Handle
  {00000000-0000-0000-0045-000000000160},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000391},  !- Handle
  {00000000-0000-0000-0050-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000141},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000392},  !- Handle
  {00000000-0000-0000-0015-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000161},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000393},  !- Handle
  {00000000-0000-0000-0045-000000000161},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000394},  !- Handle
  {00000000-0000-0000-0050-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000139},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000395},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000091},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000396},  !- Handle
  {00000000-0000-0000-0045-000000000091},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000397},  !- Handle
  {00000000-0000-0000-0095-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000092},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000398},  !- Handle
  {00000000-0000-0000-0045-000000000092},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000399},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000117},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000400},  !- Handle
  {00000000-0000-0000-0045-000000000117},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000401},  !- Handle
  {00000000-0000-0000-0095-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000118},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000402},  !- Handle
  {00000000-0000-0000-0045-000000000118},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000403},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000119},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000404},  !- Handle
  {00000000-0000-0000-0045-000000000119},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000405},  !- Handle
  {00000000-0000-0000-0095-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000120},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000406},  !- Handle
  {00000000-0000-0000-0045-000000000120},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000407},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000121},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000408},  !- Handle
  {00000000-0000-0000-0045-000000000121},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000409},  !- Handle
  {00000000-0000-0000-0095-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000122},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000410},  !- Handle
  {00000000-0000-0000-0045-000000000122},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000411},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000123},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000412},  !- Handle
  {00000000-0000-0000-0045-000000000123},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000413},  !- Handle
  {00000000-0000-0000-0095-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000124},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000414},  !- Handle
  {00000000-0000-0000-0045-000000000124},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000415},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000125},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000416},  !- Handle
  {00000000-0000-0000-0045-000000000125},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000417},  !- Handle
  {00000000-0000-0000-0095-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000126},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000418},  !- Handle
  {00000000-0000-0000-0045-000000000126},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000419},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000127},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000420},  !- Handle
  {00000000-0000-0000-0045-000000000127},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000421},  !- Handle
  {00000000-0000-0000-0095-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000128},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000422},  !- Handle
  {00000000-0000-0000-0045-000000000128},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000423},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000129},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000424},  !- Handle
  {00000000-0000-0000-0045-000000000129},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000425},  !- Handle
  {00000000-0000-0000-0095-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000130},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000426},  !- Handle
  {00000000-0000-0000-0045-000000000130},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000427},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000131},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000428},  !- Handle
  {00000000-0000-0000-0045-000000000131},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000429},  !- Handle
  {00000000-0000-0000-0095-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000132},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000430},  !- Handle
  {00000000-0000-0000-0045-000000000132},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000431},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000133},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000432},  !- Handle
  {00000000-0000-0000-0045-000000000133},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000433},  !- Handle
  {00000000-0000-0000-0095-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000134},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000434},  !- Handle
  {00000000-0000-0000-0045-000000000134},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  13;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000435},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000135},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000436},  !- Handle
  {00000000-0000-0000-0045-000000000135},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000437},  !- Handle
  {00000000-0000-0000-0095-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000136},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000438},  !- Handle
  {00000000-0000-0000-0045-000000000136},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  14;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000439},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  15,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000142},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000440},  !- Handle
  {00000000-0000-0000-0045-000000000142},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000441},  !- Handle
  {00000000-0000-0000-0095-000000000012},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000143},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000442},  !- Handle
  {00000000-0000-0000-0045-000000000143},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000443},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  16,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000144},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000444},  !- Handle
  {00000000-0000-0000-0045-000000000144},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000445},  !- Handle
  {00000000-0000-0000-0095-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000145},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000446},  !- Handle
  {00000000-0000-0000-0045-000000000145},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  16;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000447},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000146},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000448},  !- Handle
  {00000000-0000-0000-0045-000000000146},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000449},  !- Handle
  {00000000-0000-0000-0095-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000147},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000450},  !- Handle
  {00000000-0000-0000-0045-000000000147},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  17;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000451},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  18,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000148},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000452},  !- Handle
  {00000000-0000-0000-0045-000000000148},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000453},  !- Handle
  {00000000-0000-0000-0095-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000149},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000454},  !- Handle
  {00000000-0000-0000-0045-000000000149},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000455},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  19,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000150},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000456},  !- Handle
  {00000000-0000-0000-0045-000000000150},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000457},  !- Handle
  {00000000-0000-0000-0095-000000000016},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000151},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000458},  !- Handle
  {00000000-0000-0000-0045-000000000151},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  19;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000459},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  20,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000152},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000460},  !- Handle
  {00000000-0000-0000-0045-000000000152},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000461},  !- Handle
  {00000000-0000-0000-0095-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000153},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000462},  !- Handle
  {00000000-0000-0000-0045-000000000153},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  20;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000463},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  21,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000154},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000464},  !- Handle
  {00000000-0000-0000-0045-000000000154},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000465},  !- Handle
  {00000000-0000-0000-0095-000000000018},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000155},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000466},  !- Handle
  {00000000-0000-0000-0045-000000000155},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  21;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000467},  !- Handle
  {00000000-0000-0000-0045-000000000240},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000010},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000468},  !- Handle
  {00000000-0000-0000-0040-000000000010},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000262},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000469},  !- Handle
  {00000000-0000-0000-0045-000000000262},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000006},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000470},  !- Handle
  {00000000-0000-0000-0003-000000000006},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000263},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000471},  !- Handle
  {00000000-0000-0000-0045-000000000263},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000010},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000472},  !- Handle
  {00000000-0000-0000-0040-000000000010},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000241},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000473},  !- Handle
  {00000000-0000-0000-0045-000000000177},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000474},  !- Handle
  {00000000-0000-0000-0040-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000244},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000475},  !- Handle
  {00000000-0000-0000-0045-000000000244},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000007},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000476},  !- Handle
  {00000000-0000-0000-0003-000000000007},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000245},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000477},  !- Handle
  {00000000-0000-0000-0045-000000000245},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000478},  !- Handle
  {00000000-0000-0000-0040-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000178},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000479},  !- Handle
  {00000000-0000-0000-0045-000000000184},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000480},  !- Handle
  {00000000-0000-0000-0040-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000246},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000481},  !- Handle
  {00000000-0000-0000-0045-000000000246},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000008},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000482},  !- Handle
  {00000000-0000-0000-0003-000000000008},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000247},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000483},  !- Handle
  {00000000-0000-0000-0045-000000000247},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000484},  !- Handle
  {00000000-0000-0000-0040-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000185},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000485},  !- Handle
  {00000000-0000-0000-0045-000000000191},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000486},  !- Handle
  {00000000-0000-0000-0040-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000248},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000487},  !- Handle
  {00000000-0000-0000-0045-000000000248},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000009},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000488},  !- Handle
  {00000000-0000-0000-0003-000000000009},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000249},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000489},  !- Handle
  {00000000-0000-0000-0045-000000000249},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000490},  !- Handle
  {00000000-0000-0000-0040-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000192},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000491},  !- Handle
  {00000000-0000-0000-0045-000000000198},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000492},  !- Handle
  {00000000-0000-0000-0040-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000250},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000493},  !- Handle
  {00000000-0000-0000-0045-000000000250},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000010},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000494},  !- Handle
  {00000000-0000-0000-0003-000000000010},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000251},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000495},  !- Handle
  {00000000-0000-0000-0045-000000000251},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000496},  !- Handle
  {00000000-0000-0000-0040-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000199},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000497},  !- Handle
  {00000000-0000-0000-0045-000000000205},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000498},  !- Handle
  {00000000-0000-0000-0040-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000252},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000499},  !- Handle
  {00000000-0000-0000-0045-000000000252},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000011},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000500},  !- Handle
  {00000000-0000-0000-0003-000000000011},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000253},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000501},  !- Handle
  {00000000-0000-0000-0045-000000000253},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000005},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000502},  !- Handle
  {00000000-0000-0000-0040-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000206},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000503},  !- Handle
  {00000000-0000-0000-0045-000000000212},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000006},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000504},  !- Handle
  {00000000-0000-0000-0040-000000000006},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000254},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000505},  !- Handle
  {00000000-0000-0000-0045-000000000254},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000012},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000506},  !- Handle
  {00000000-0000-0000-0003-000000000012},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000255},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000507},  !- Handle
  {00000000-0000-0000-0045-000000000255},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000006},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000508},  !- Handle
  {00000000-0000-0000-0040-000000000006},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000213},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000509},  !- Handle
  {00000000-0000-0000-0045-000000000219},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000007},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000510},  !- Handle
  {00000000-0000-0000-0040-000000000007},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000256},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000511},  !- Handle
  {00000000-0000-0000-0045-000000000256},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000512},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000257},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000513},  !- Handle
  {00000000-0000-0000-0045-000000000257},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000007},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000514},  !- Handle
  {00000000-0000-0000-0040-000000000007},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000220},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000515},  !- Handle
  {00000000-0000-0000-0045-000000000226},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000008},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000516},  !- Handle
  {00000000-0000-0000-0040-000000000008},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000258},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000517},  !- Handle
  {00000000-0000-0000-0045-000000000258},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000518},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000259},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000519},  !- Handle
  {00000000-0000-0000-0045-000000000259},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000008},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000520},  !- Handle
  {00000000-0000-0000-0040-000000000008},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000227},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000521},  !- Handle
  {00000000-0000-0000-0045-000000000233},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000009},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000522},  !- Handle
  {00000000-0000-0000-0040-000000000009},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000260},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000523},  !- Handle
  {00000000-0000-0000-0045-000000000260},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000524},  !- Handle
  {00000000-0000-0000-0003-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000261},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000525},  !- Handle
  {00000000-0000-0000-0045-000000000261},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000009},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000526},  !- Handle
  {00000000-0000-0000-0040-000000000009},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000234},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000527},  !- Handle
  {00000000-0000-0000-0045-000000000274},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000012},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000528},  !- Handle
  {00000000-0000-0000-0040-000000000012},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000280},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000529},  !- Handle
  {00000000-0000-0000-0045-000000000280},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000530},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000281},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000531},  !- Handle
  {00000000-0000-0000-0045-000000000281},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000012},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000532},  !- Handle
  {00000000-0000-0000-0040-000000000012},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000275},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000533},  !- Handle
  {00000000-0000-0000-0045-000000000267},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000011},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000534},  !- Handle
  {00000000-0000-0000-0040-000000000011},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000278},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000535},  !- Handle
  {00000000-0000-0000-0045-000000000278},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000005},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000536},  !- Handle
  {00000000-0000-0000-0003-000000000005},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000279},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000537},  !- Handle
  {00000000-0000-0000-0045-000000000279},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000011},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0014-000000000538},  !- Handle
  {00000000-0000-0000-0040-000000000011},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000268},  !- Target Object
  2;                                       !- Inlet Port

OS:Connector:Mixer,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  Connector Mixer 1,                       !- Name
  {00000000-0000-0000-0014-000000000389},  !- Outlet Branch Name
  {00000000-0000-0000-0014-000000000381},  !- Inlet Branch Name 1
  {00000000-0000-0000-0014-000000000385};  !- Inlet Branch Name 2

OS:Connector:Mixer,
  {00000000-0000-0000-0015-000000000002},  !- Handle
  Connector Mixer 2,                       !- Name
  {00000000-0000-0000-0014-000000000392},  !- Outlet Branch Name
  {00000000-0000-0000-0014-000000000388},  !- Inlet Branch Name 1
  {00000000-0000-0000-0014-000000000398},  !- Inlet Branch Name 2
  {00000000-0000-0000-0014-000000000402},  !- Inlet Branch Name 3
  {00000000-0000-0000-0014-000000000406},  !- Inlet Branch Name 4
  {00000000-0000-0000-0014-000000000410},  !- Inlet Branch Name 5
  {00000000-0000-0000-0014-000000000414},  !- Inlet Branch Name 6
  {00000000-0000-0000-0014-000000000418},  !- Inlet Branch Name 7
  {00000000-0000-0000-0014-000000000422},  !- Inlet Branch Name 8
  {00000000-0000-0000-0014-000000000426},  !- Inlet Branch Name 9
  {00000000-0000-0000-0014-000000000430},  !- Inlet Branch Name 10
  {00000000-0000-0000-0014-000000000434},  !- Inlet Branch Name 11
  {00000000-0000-0000-0014-000000000438},  !- Inlet Branch Name 12
  {00000000-0000-0000-0014-000000000442},  !- Inlet Branch Name 13
  {00000000-0000-0000-0014-000000000446},  !- Inlet Branch Name 14
  {00000000-0000-0000-0014-000000000450},  !- Inlet Branch Name 15
  {00000000-0000-0000-0014-000000000454},  !- Inlet Branch Name 16
  {00000000-0000-0000-0014-000000000458},  !- Inlet Branch Name 17
  {00000000-0000-0000-0014-000000000462},  !- Inlet Branch Name 18
  {00000000-0000-0000-0014-000000000466};  !- Inlet Branch Name 19

OS:Connector:Splitter,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  Connector Splitter 1,                    !- Name
  {00000000-0000-0000-0014-000000000378},  !- Inlet Branch Name
  {00000000-0000-0000-0014-000000000370},  !- Outlet Branch Name 1
  {00000000-0000-0000-0014-000000000382};  !- Outlet Branch Name 2

OS:Connector:Splitter,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  Connector Splitter 2,                    !- Name
  {00000000-0000-0000-0014-000000000373},  !- Inlet Branch Name
  {00000000-0000-0000-0014-000000000374},  !- Outlet Branch Name 1
  {00000000-0000-0000-0014-000000000395},  !- Outlet Branch Name 2
  {00000000-0000-0000-0014-000000000399},  !- Outlet Branch Name 3
  {00000000-0000-0000-0014-000000000403},  !- Outlet Branch Name 4
  {00000000-0000-0000-0014-000000000407},  !- Outlet Branch Name 5
  {00000000-0000-0000-0014-000000000411},  !- Outlet Branch Name 6
  {00000000-0000-0000-0014-000000000415},  !- Outlet Branch Name 7
  {00000000-0000-0000-0014-000000000419},  !- Outlet Branch Name 8
  {00000000-0000-0000-0014-000000000423},  !- Outlet Branch Name 9
  {00000000-0000-0000-0014-000000000427},  !- Outlet Branch Name 10
  {00000000-0000-0000-0014-000000000431},  !- Outlet Branch Name 11
  {00000000-0000-0000-0014-000000000435},  !- Outlet Branch Name 12
  {00000000-0000-0000-0014-000000000439},  !- Outlet Branch Name 13
  {00000000-0000-0000-0014-000000000443},  !- Outlet Branch Name 14
  {00000000-0000-0000-0014-000000000447},  !- Outlet Branch Name 15
  {00000000-0000-0000-0014-000000000451},  !- Outlet Branch Name 16
  {00000000-0000-0000-0014-000000000455},  !- Outlet Branch Name 17
  {00000000-0000-0000-0014-000000000459},  !- Outlet Branch Name 18
  {00000000-0000-0000-0014-000000000463};  !- Outlet Branch Name 19

OS:Construction,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  BTAP-Ext-DaylightDiffuser,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000003},  !- Handle
  BTAP-Ext-DaylightDomes,                  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000004},  !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000005},  !- Handle
  BTAP-Ext-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000017},  !- Layer 1
  {00000000-0000-0000-0043-000000000035};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000006},  !- Handle
  BTAP-Ext-Door:U-1.9,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000016},  !- Layer 1
  {00000000-0000-0000-0043-000000000033};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000007},  !- Handle
  BTAP-Ext-FixedWindow,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000008},  !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000009},  !- Handle
  BTAP-Ext-Floor-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000035},  !- Layer 1
  {00000000-0000-0000-0043-000000000008},  !- Layer 2
  {00000000-0000-0000-0043-000000000029};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0017-000000000010},  !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000030},  !- Layer 1
  {00000000-0000-0000-0043-000000000007},  !- Layer 2
  {00000000-0000-0000-0043-000000000025};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0017-000000000011},  !- Handle
  BTAP-Ext-GlassDoors,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000012},  !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000013},  !- Handle
  BTAP-Ext-OverHeadDoor,                   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000035};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000014},  !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000034};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000015},  !- Handle
  BTAP-Ext-Roof-Metal,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000023},  !- Layer 1
  {00000000-0000-0000-0043-000000000035};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000016},  !- Handle
  BTAP-Ext-Roof-Metal:U-0.138,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000022},  !- Layer 1
  {00000000-0000-0000-0043-000000000032};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000017},  !- Handle
  BTAP-Ext-Skylights,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000018},  !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000019},  !- Handle
  BTAP-Ext-Wall-Mass,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000006},  !- Layer 1
  {00000000-0000-0000-0043-000000000014},  !- Layer 2
  {00000000-0000-0000-0043-000000000035},  !- Layer 3
  {00000000-0000-0000-0043-000000000002};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0017-000000000020},  !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000005},  !- Layer 1
  {00000000-0000-0000-0043-000000000013},  !- Layer 2
  {00000000-0000-0000-0043-000000000031},  !- Layer 3
  {00000000-0000-0000-0043-000000000001};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0017-000000000021},  !- Handle
  BTAP-Grnd-Floor-Mass,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000012},  !- Layer 1
  {00000000-0000-0000-0043-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000022},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000009},  !- Layer 1
  {00000000-0000-0000-0043-000000000026};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000023},  !- Handle
  BTAP-Grnd-Roof-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000012},  !- Layer 1
  {00000000-0000-0000-0043-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000024},  !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000011},  !- Layer 1
  {00000000-0000-0000-0043-000000000028};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000025},  !- Handle
  BTAP-Grnd-Wall-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000012},  !- Layer 1
  {00000000-0000-0000-0043-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000026},  !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000010},  !- Layer 1
  {00000000-0000-0000-0043-000000000027};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000027},  !- Handle
  BTAP-Int-Ceiling,                        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000029},  !- Layer 1
  {00000000-0000-0000-0043-000000000003};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000028},  !- Handle
  BTAP-Int-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000029},  !- Handle
  BTAP-Int-Floor,                          !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000003},  !- Layer 1
  {00000000-0000-0000-0043-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000030},  !- Handle
  BTAP-Int-Partition,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000031},  !- Handle
  BTAP-Int-Wall,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000018},  !- Layer 1
  {00000000-0000-0000-0043-000000000018};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000032},  !- Handle
  BTAP-Int-Window,                         !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000033},  !- Handle
  Basement Floor construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000021},  !- Layer 1
  {00000000-0000-0000-0043-000000000015};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0017-000000000034},  !- Handle
  Basement Wall construction,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000021};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0017-000000000035},  !- Handle
  Floor Adiabatic construction,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000015},  !- Layer 1
  {00000000-0000-0000-0043-000000000004},  !- Layer 2
  {00000000-0000-0000-0043-000000000024};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0017-000000000036},  !- Handle
  Wall Adiabatic construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000019},  !- Layer 1
  {00000000-0000-0000-0043-000000000019};  !- Layer 2

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000001},  !- Handle
  Controller Mechanical Ventilation 1,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000002},  !- Handle
  Controller Mechanical Ventilation 10,    !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000003},  !- Handle
  Controller Mechanical Ventilation 11,    !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000004},  !- Handle
  Controller Mechanical Ventilation 12,    !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000005},  !- Handle
  Controller Mechanical Ventilation 2,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000006},  !- Handle
  Controller Mechanical Ventilation 3,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000007},  !- Handle
  Controller Mechanical Ventilation 4,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000008},  !- Handle
  Controller Mechanical Ventilation 5,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000009},  !- Handle
  Controller Mechanical Ventilation 6,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000010},  !- Handle
  Controller Mechanical Ventilation 7,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000011},  !- Handle
  Controller Mechanical Ventilation 8,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0018-000000000012},  !- Handle
  Controller Mechanical Ventilation 9,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  Controller Outdoor Air 1,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000050},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000001},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000002},  !- Handle
  Controller Outdoor Air 10,               !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000045},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000002},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000003},  !- Handle
  Controller Outdoor Air 11,               !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000046},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000003},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000004},  !- Handle
  Controller Outdoor Air 12,               !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000047},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000004},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000005},  !- Handle
  Controller Outdoor Air 2,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000049},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000005},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000006},  !- Handle
  Controller Outdoor Air 3,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000048},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000006},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000007},  !- Handle
  Controller Outdoor Air 4,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                            !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  28,                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                   !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  -100,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000039},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000007},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000008},  !- Handle
  Controller Outdoor Air 5,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000040},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000008},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000009},  !- Handle
  Controller Outdoor Air 6,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000041},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000009},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000010},  !- Handle
  Controller Outdoor Air 7,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000042},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000010},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000011},  !- Handle
  Controller Outdoor Air 8,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                            !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  28,                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                   !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  -100,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000043},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000011},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0019-000000000012},  !- Handle
  Controller Outdoor Air 9,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                            !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  28,                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                   !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  -100,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000044},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0018-000000000012},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:ConvergenceLimits,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  2,                                       !- Minimum System Timestep {minutes}
  25;                                      !- Maximum HVAC Iterations

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000001},  !- Handle
  Curve Biquadratic 1,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000002},  !- Handle
  Curve Biquadratic 10,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000003},  !- Handle
  Curve Biquadratic 11,                    !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000004},  !- Handle
  Curve Biquadratic 12,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000005},  !- Handle
  Curve Biquadratic 13,                    !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000006},  !- Handle
  Curve Biquadratic 14,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000007},  !- Handle
  Curve Biquadratic 15,                    !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000008},  !- Handle
  Curve Biquadratic 16,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000009},  !- Handle
  Curve Biquadratic 17,                    !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000010},  !- Handle
  Curve Biquadratic 18,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000011},  !- Handle
  Curve Biquadratic 19,                    !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000012},  !- Handle
  Curve Biquadratic 2,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000013},  !- Handle
  Curve Biquadratic 20,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000014},  !- Handle
  Curve Biquadratic 21,                    !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000015},  !- Handle
  Curve Biquadratic 22,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000016},  !- Handle
  Curve Biquadratic 23,                    !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000017},  !- Handle
  Curve Biquadratic 24,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000018},  !- Handle
  Curve Biquadratic 3,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000019},  !- Handle
  Curve Biquadratic 4,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000020},  !- Handle
  Curve Biquadratic 5,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000021},  !- Handle
  Curve Biquadratic 6,                     !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000022},  !- Handle
  Curve Biquadratic 7,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000023},  !- Handle
  Curve Biquadratic 8,                     !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000024},  !- Handle
  Curve Biquadratic 9,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000025},  !- Handle
  DXCOOL-NECB2011-REF-CAPFT,               !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.00055436,                              !- Coefficient3 x**2
  -0.0075575,                              !- Coefficient4 y
  3.3e-05,                                 !- Coefficient5 y**2
  -0.0001918,                              !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0021-000000000026},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,           !- Name
  0.1141714,                               !- Coefficient1 Constant
  0.02818224,                              !- Coefficient2 x
  -0.0004199,                              !- Coefficient3 x**2
  0.02141082,                              !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00000000-0000-0000-0022-000000000001},  !- Handle
  Curve Cubic 1,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0022-000000000002},  !- Handle
  Curve Cubic 2,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0022-000000000003},  !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,         !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000001},  !- Handle
  Curve Quadratic 1,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000002},  !- Handle
  Curve Quadratic 10,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000003},  !- Handle
  Curve Quadratic 11,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000004},  !- Handle
  Curve Quadratic 12,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000005},  !- Handle
  Curve Quadratic 13,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000006},  !- Handle
  Curve Quadratic 14,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000007},  !- Handle
  Curve Quadratic 15,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000008},  !- Handle
  Curve Quadratic 16,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000009},  !- Handle
  Curve Quadratic 17,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000010},  !- Handle
  Curve Quadratic 18,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000011},  !- Handle
  Curve Quadratic 19,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000012},  !- Handle
  Curve Quadratic 2,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000013},  !- Handle
  Curve Quadratic 20,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000014},  !- Handle
  Curve Quadratic 21,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000015},  !- Handle
  Curve Quadratic 22,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000016},  !- Handle
  Curve Quadratic 23,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000017},  !- Handle
  Curve Quadratic 24,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000018},  !- Handle
  Curve Quadratic 25,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000019},  !- Handle
  Curve Quadratic 26,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000020},  !- Handle
  Curve Quadratic 27,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000021},  !- Handle
  Curve Quadratic 28,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000022},  !- Handle
  Curve Quadratic 29,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000023},  !- Handle
  Curve Quadratic 3,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000024},  !- Handle
  Curve Quadratic 30,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000025},  !- Handle
  Curve Quadratic 31,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000026},  !- Handle
  Curve Quadratic 32,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000027},  !- Handle
  Curve Quadratic 33,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000028},  !- Handle
  Curve Quadratic 34,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000029},  !- Handle
  Curve Quadratic 4,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000030},  !- Handle
  Curve Quadratic 5,                       !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000031},  !- Handle
  Curve Quadratic 6,                       !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000032},  !- Handle
  Curve Quadratic 7,                       !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000033},  !- Handle
  Curve Quadratic 8,                       !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000034},  !- Handle
  Curve Quadratic 9,                       !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000035},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0023-000000000036},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Daylighting:Control,
  {00000000-0000-0000-0024-000000000001},  !- Handle
  Offices_ZN_1_FLR_1 daylighting control,  !- Name
  {00000000-0000-0000-0077-000000000025},  !- Space Name
  10.5,                                    !- Position X-Coordinate {m}
  10.5,                                    !- Position Y-Coordinate {m}
  0.8,                                     !- Position Z-Coordinate {m}
  ,                                        !- Psi Rotation Around X-Axis {deg}
  ,                                        !- Theta Rotation Around Y-Axis {deg}
  ,                                        !- Phi Rotation Around Z-Axis {deg}
  400,                                     !- Illuminance Setpoint {lux}
  Stepped,                                 !- Lighting Control Type
  ,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                       !- Number of Stepped Control Steps

OS:DefaultConstructionSet,
  {00000000-0000-0000-0025-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0028-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0028-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0028-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0027-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0027-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0017-000000000030},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000001},  !- Handle
  Space Function Classroom/Lecture hall/Training room other Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0059-000000000029},  !- Number of People Schedule Name
  {00000000-0000-0000-0059-000000000013},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0059-000000000030},  !- Lighting Schedule Name
  {00000000-0000-0000-0059-000000000027},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000002},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0059-000000000021},  !- Number of People Schedule Name
  {00000000-0000-0000-0059-000000000013},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0059-000000000023},  !- Lighting Schedule Name
  {00000000-0000-0000-0059-000000000020},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000003},  !- Handle
  Space Function Corridor/Transition area other-sch-D Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0059-000000000029},  !- Number of People Schedule Name
  {00000000-0000-0000-0059-000000000013},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0059-000000000028},  !- Lighting Schedule Name
  {00000000-0000-0000-0059-000000000027},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000004},  !- Handle
  Space Function Electrical/Mechanical room-sch-D Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0059-000000000029},  !- Number of People Schedule Name
  {00000000-0000-0000-0059-000000000013},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0059-000000000028},  !- Lighting Schedule Name
  {00000000-0000-0000-0059-000000000027},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000005},  !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0059-000000000015},  !- Number of People Schedule Name
  {00000000-0000-0000-0059-000000000013},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0059-000000000016},  !- Lighting Schedule Name
  {00000000-0000-0000-0059-000000000014},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000006},  !- Handle
  Space Function Gymnasium/Fitness centre playing area Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
