OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0077-000000000005},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  6.0960000000000001;                      !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0077-000000000004},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  6.0960000000000001;                      !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0077-000000000001},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  6.0960000000000001;                      !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000004},  !- Handle
  {00000000-0000-0000-0077-000000000003},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  6.0960000000000001;                      !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000005},  !- Handle
  {00000000-0000-0000-0077-000000000002},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned,                       !- Feature Value 1
  space_height,                            !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  6.0960000000000001;                      !- Feature Value 2

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000006},  !- Handle
  {00000000-0000-0000-0010-000000000001},  !- Object Name
  btap_structure,                          !- Feature Name 1
  String,                                  !- Feature Data Type 1
  steel,                                   !- Feature Value 1
  btap_framing,                            !- Feature Name 2
  String,                                  !- Feature Data Type 2
  steel,                                   !- Feature Value 2
  btap_cladding,                           !- Feature Name 3
  String,                                  !- Feature Data Type 3
  light,                                   !- Feature Value 3
  btap_finish,                             !- Feature Name 4
  String,                                  !- Feature Data Type 4
  light,                                   !- Feature Value 4
  co2_structure,                           !- Feature Name 5
  Double,                                  !- Feature Data Type 5
  20905.313656256061,                      !- Feature Value 5
  btap_slab_perimeter_m2,                  !- Feature Name 6
  Double,                                  !- Feature Data Type 6
  225.9360000000006;                       !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000007},  !- Handle
  {00000000-0000-0000-0079-000000000002};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000008},  !- Handle
  {00000000-0000-0000-0011-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000009},  !- Handle
  {00000000-0000-0000-0079-000000000003};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000010},  !- Handle
  {00000000-0000-0000-0079-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000011},  !- Handle
  {00000000-0000-0000-0031-000000000001},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.059999999999999998,                    !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  5,                                       !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  150,                                     !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62.1-2016 Occupancy,              !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Public Assembly Spaces-Lobbies;          !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000012},  !- Handle
  {00000000-0000-0000-0031-000000000002},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.12,                                    !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  7.5,                                     !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  15,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62.1-2016 Occupancy,              !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Sales (except as below);                 !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000013},  !- Handle
  {00000000-0000-0000-0031-000000000003},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.059999999999999998,                    !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  5,                                       !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  2,                                       !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62.1-2016 Occupancy,              !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Occupiable storage rooms for dry material; !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000014},  !- Handle
  {00000000-0000-0000-0020-000000000002};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000015},  !- Handle
  {00000000-0000-0000-0020-000000000004};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000016},  !- Handle
  {00000000-0000-0000-0020-000000000018};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000017},  !- Handle
  {00000000-0000-0000-0020-000000000014};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000018},  !- Handle
  {00000000-0000-0000-0020-000000000012};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000019},  !- Handle
  {00000000-0000-0000-0020-000000000006};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000020},  !- Handle
  {00000000-0000-0000-0020-000000000008};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000021},  !- Handle
  {00000000-0000-0000-0020-000000000024};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000022},  !- Handle
  {00000000-0000-0000-0020-000000000026};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000023},  !- Handle
  {00000000-0000-0000-0020-000000000022};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000024},  !- Handle
  {00000000-0000-0000-0020-000000000016},  !- Object Name
  btap_film,                               !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.135981352862483,                       !- Feature Value 1
  btap_area,                               !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  2248.1130420000009,                      !- Feature Value 2
  btap_type,                               !- Feature Name 3
  String,                                  !- Feature Data Type 3
  roofs,                                   !- Feature Value 3
  btap_uo,                                 !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  0.121,                                   !- Feature Value 4
  btap_ut,                                 !- Feature Name 5
  Double,                                  !- Feature Data Type 5
  0.121,                                   !- Feature Value 5
  btap_id,                                 !- Feature Name 6
  String,                                  !- Feature Data Type 6
  BTAP-ExteriorRoof-IEAD-4;                !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000025},  !- Handle
  {00000000-0000-0000-0020-000000000020},  !- Object Name
  btap_film,                               !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.1495843463608271,                      !- Feature Value 1
  btap_area,                               !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  785.06945856000061,                      !- Feature Value 2
  btap_type,                               !- Feature Name 3
  String,                                  !- Feature Data Type 3
  walls,                                   !- Feature Value 3
  btap_uo,                                 !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  0.215,                                   !- Feature Value 4
  btap_ut,                                 !- Feature Name 5
  Double,                                  !- Feature Data Type 5
  0.215,                                   !- Feature Value 5
  btap_id,                                 !- Feature Name 6
  String,                                  !- Feature Data Type 6
  BTAP-ExteriorWall-SteelFramed-2;         !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000026},  !- Handle
  {00000000-0000-0000-0020-000000000010};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000027},  !- Handle
  {00000000-0000-0000-0020-000000000028};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000028},  !- Handle
  {00000000-0000-0000-0020-000000000032};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000029},  !- Handle
  {00000000-0000-0000-0020-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000030},  !- Handle
  {00000000-0000-0000-0020-000000000003};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000031},  !- Handle
  {00000000-0000-0000-0020-000000000017};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000032},  !- Handle
  {00000000-0000-0000-0020-000000000013};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000033},  !- Handle
  {00000000-0000-0000-0020-000000000011};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000034},  !- Handle
  {00000000-0000-0000-0020-000000000005};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000035},  !- Handle
  {00000000-0000-0000-0020-000000000007};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000036},  !- Handle
  {00000000-0000-0000-0020-000000000023};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000037},  !- Handle
  {00000000-0000-0000-0020-000000000025};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000038},  !- Handle
  {00000000-0000-0000-0020-000000000021};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000039},  !- Handle
  {00000000-0000-0000-0020-000000000027};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000040},  !- Handle
  {00000000-0000-0000-0020-000000000031};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000041},  !- Handle
  {00000000-0000-0000-0020-000000000029};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000042},  !- Handle
  {00000000-0000-0000-0020-000000000015};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000043},  !- Handle
  {00000000-0000-0000-0020-000000000019};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000044},  !- Handle
  {00000000-0000-0000-0020-000000000009};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000045},  !- Handle
  {00000000-0000-0000-0020-000000000030};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000046},  !- Handle
  {00000000-0000-0000-0020-000000000033};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000047},  !- Handle
  {00000000-0000-0000-0020-000000000034};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000048},  !- Handle
  {00000000-0000-0000-0020-000000000036};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000049},  !- Handle
  {00000000-0000-0000-0020-000000000035};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000050},  !- Handle
  {00000000-0000-0000-0058-000000000028},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.0288269205204275,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000051},  !- Handle
  {00000000-0000-0000-0058-000000000025},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.0288269205204275,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000052},  !- Handle
  {00000000-0000-0000-0058-000000000026},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.20043610595276,                        !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000053},  !- Handle
  {00000000-0000-0000-0058-000000000027},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  53.368818336666024,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000054},  !- Handle
  {00000000-0000-0000-0058-000000000029},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  3.8002806024199507,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0058-000000000025},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000082},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000085},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000084},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000083},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0058-000000000026},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000108},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000111},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000110},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000109},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000004},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0058-000000000027},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000004},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000134},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000137},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000136},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000135},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000005},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000005},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000004},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0058-000000000028},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000056},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000059},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000058},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000057},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000005},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0058-000000000029},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000005},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000031},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000034},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000033},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000032},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0022-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000045},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000224},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000225},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000044};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0022-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000070},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000200},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000201},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000069};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0022-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000096},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000206},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000207},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000095};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000004},  !- Handle
  Air Loop HVAC Outdoor Air System 4,      !- Name
  {00000000-0000-0000-0022-000000000004},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000122},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000212},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000213},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000121};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000005},  !- Handle
  Air Loop HVAC Outdoor Air System 5,      !- Name
  {00000000-0000-0000-0022-000000000005},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000148},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000218},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000219},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000147};  !- Return Air Stream Node Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0017-000000000036},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000052};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0017-000000000061},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000078};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0017-000000000087},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000104};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000004},  !- Handle
  Air Loop HVAC Zone Mixer 4,              !- Name
  {00000000-0000-0000-0017-000000000113},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000130};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000005},  !- Handle
  Air Loop HVAC Zone Mixer 5,              !- Name
  {00000000-0000-0000-0017-000000000139},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000156};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0017-000000000035},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000053};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0017-000000000060},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000079};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0017-000000000086},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000105};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000004},  !- Handle
  Air Loop HVAC Zone Splitter 4,           !- Name
  {00000000-0000-0000-0017-000000000112},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000131};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000005},  !- Handle
  Air Loop HVAC Zone Splitter 5,           !- Name
  {00000000-0000-0000-0017-000000000138},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000157};  !- Outlet Node Name 1

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000054},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000055},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000080},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000081},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000106},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000107},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000132},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000133},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000158},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000159},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0055-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0042-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0055-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0042-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0055-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0042-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000004},  !- Handle
  Availability Manager Night Cycle 4,      !- Name
  {00000000-0000-0000-0055-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0042-000000000013},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000014},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000015},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000016};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000005},  !- Handle
  Availability Manager Night Cycle 5,      !- Name
  {00000000-0000-0000-0055-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0042-000000000017},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000018},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000019},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0042-000000000020};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0007-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0007-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {00000000-0000-0000-0007-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000004},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {00000000-0000-0000-0007-000000000004};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000005},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0007-000000000005};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000006},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000007},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  Primary Boiler 450kBtu/hr 0.9 Thermal Eff, !- Name
  NaturalGas,                              !- Fuel Type
  131818.761040684,                        !- Nominal Capacity {W}
  0.9,                                     !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0025-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0017-000000000017},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0017-000000000018},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- On Cycle Parasitic Electric Load {W}
  0,                                       !- Off Cycle Parasitic Fuel Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Boiler:HotWater,
  {00000000-0000-0000-0009-000000000002},  !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE,      !- Name
  NaturalGas,                              !- Fuel Type
  0.001,                                   !- Nominal Capacity {W}
  0.9,                                     !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0025-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0017-000000000021},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0017-000000000022},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- On Cycle Parasitic Electric Load {W}
  0,                                       !- Off Cycle Parasitic Fuel Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Building,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  RetailStandalone,                        !- Name
  ,                                        !- Building Sector Type
  0,                                       !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0027-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  1,                                       !- Standards Number of Stories
  1,                                       !- Standards Number of Above Ground Stories
  NECB2020,                                !- Standards Template
  RetailStandalone,                        !- Standards Building Type
  ,                                        !- Standards Number of Living Units
  ,                                        !- Relocatable
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0053-000000000011};  !- Group Rendering Name

OS:ClimateZones,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  ASHRAE,                                  !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,                !- Climate Zone Document Name 1
  2006,                                    !- Climate Zone Document Year 1
  7;                                       !- Climate Zone Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 74kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.79975201351641,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000071},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000067},  !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000016},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000017},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000027},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 73kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.79975201351641,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000097},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000093},  !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000016},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000017},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000027},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000003},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 11kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.79975201351641,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000123},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000119},  !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000016},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000017},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000027},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000004},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 261kBtu/hr 9.8EER, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.40010964509975,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000149},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000145},  !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000016},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000017},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000027},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000005},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 88kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.79975201351641,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000046},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000042},  !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000016},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000017},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000027},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 74 Clg kBtu/hr 3.3COPH, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  Autosize,                                !- Rated Total Heating Capacity {W}
  3.54052890054371,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000068},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000065},  !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000029},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000028},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000030},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000018},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000031},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 73 Clg kBtu/hr 3.3COPH, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  Autosize,                                !- Rated Total Heating Capacity {W}
  3.54036164549254,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000094},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000091},  !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000029},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000028},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000030},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000018},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000031},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000003},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 11 Clg kBtu/hr 7.4HSPF, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  Autosize,                                !- Rated Total Heating Capacity {W}
  3.658264,                                !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000120},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000117},  !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000029},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000028},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000030},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000018},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000031},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000004},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 261 Clg kBtu/hr 3.2COPH, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  Autosize,                                !- Rated Total Heating Capacity {W}
  3.52189183454773,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000146},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000143},  !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000029},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000028},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000030},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000018},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000031},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000005},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 88 Clg kBtu/hr 3.3COPH, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  Autosize,                                !- Rated Total Heating Capacity {W}
  3.54745949057706,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000043},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000040},  !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000029},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000028},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000030},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000018},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000031},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  Coil Heating Electric 1,                 !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0017-000000000041},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000038};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000002},  !- Handle
  Coil Heating Electric 2,                 !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0017-000000000066},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000063};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000003},  !- Handle
  Coil Heating Electric 3,                 !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0017-000000000092},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000089};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000004},  !- Handle
  Coil Heating Electric 4,                 !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0017-000000000118},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000115};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000005},  !- Handle
  Coil Heating Electric 5,                 !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0017-000000000144},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000141};  !- Air Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  Coil Heating Water Baseboard 1,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000047},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000048};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  Coil Heating Water Baseboard 2,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000073},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000074};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000003},  !- Handle
  Coil Heating Water Baseboard 3,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000099},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000100};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000004},  !- Handle
  Coil Heating Water Baseboard 4,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000125},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000126};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000005},  !- Handle
  Coil Heating Water Baseboard 5,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000151},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000152};  !- Water Outlet Node Name

OS:Connection,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  {00000000-0000-0000-0089-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  {00000000-0000-0000-0089-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000003},  !- Handle
  {00000000-0000-0000-0089-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000004},  !- Handle
  {00000000-0000-0000-0089-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000005},  !- Handle
  {00000000-0000-0000-0089-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000006},  !- Handle
  {00000000-0000-0000-0049-000000000001},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000054},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000007},  !- Handle
  {00000000-0000-0000-0019-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000072},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000008},  !- Handle
  {00000000-0000-0000-0043-000000000055},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000001},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000009},  !- Handle
  {00000000-0000-0000-0049-000000000001},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000010},  !- Handle
  {00000000-0000-0000-0043-000000000052},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000011},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000012},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000053},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000013},  !- Handle
  {00000000-0000-0000-0043-000000000053},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000001},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000014},  !- Handle
  {00000000-0000-0000-0043-000000000054},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000015},  !- Handle
  {00000000-0000-0000-0052-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000074},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000016},  !- Handle
  {00000000-0000-0000-0043-000000000074},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000017},  !- Handle
  {00000000-0000-0000-0043-000000000072},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0009-000000000001},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000018},  !- Handle
  {00000000-0000-0000-0009-000000000001},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000073},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000019},  !- Handle
  {00000000-0000-0000-0043-000000000073},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000020},  !- Handle
  {00000000-0000-0000-0019-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000075},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000021},  !- Handle
  {00000000-0000-0000-0043-000000000075},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0009-000000000002},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000022},  !- Handle
  {00000000-0000-0000-0009-000000000002},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000076},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000023},  !- Handle
  {00000000-0000-0000-0043-000000000076},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000024},  !- Handle
  {00000000-0000-0000-0019-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000061},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000025},  !- Handle
  {00000000-0000-0000-0043-000000000061},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000026},  !- Handle
  {00000000-0000-0000-0048-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000062},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000027},  !- Handle
  {00000000-0000-0000-0043-000000000062},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000028},  !- Handle
  {00000000-0000-0000-0018-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000063},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000029},  !- Handle
  {00000000-0000-0000-0043-000000000063},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000030},  !- Handle
  {00000000-0000-0000-0048-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000055},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000031},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000118},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000032},  !- Handle
  {00000000-0000-0000-0043-000000000119},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000005},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000033},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000113},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000034},  !- Handle
  {00000000-0000-0000-0043-000000000114},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000005},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000035},  !- Handle
  {00000000-0000-0000-0043-000000000113},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000036},  !- Handle
  {00000000-0000-0000-0004-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000114},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000037},  !- Handle
  {00000000-0000-0000-0035-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000119},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000038},  !- Handle
  {00000000-0000-0000-0015-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000039},  !- Handle
  {00000000-0000-0000-0043-000000000023},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0035-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000040},  !- Handle
  {00000000-0000-0000-0014-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000047},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000041},  !- Handle
  {00000000-0000-0000-0043-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000042},  !- Handle
  {00000000-0000-0000-0013-000000000005},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000042},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000043},  !- Handle
  {00000000-0000-0000-0043-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000044},  !- Handle
  {00000000-0000-0000-0043-000000000118},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000045},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000115},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000046},  !- Handle
  {00000000-0000-0000-0043-000000000115},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000005},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000047},  !- Handle
  {00000000-0000-0000-0043-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000048},  !- Handle
  {00000000-0000-0000-0016-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000049},  !- Handle
  {00000000-0000-0000-0043-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000050},  !- Handle
  {00000000-0000-0000-0043-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000051},  !- Handle
  {00000000-0000-0000-0050-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000052},  !- Handle
  {00000000-0000-0000-0043-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000053},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000054},  !- Handle
  {00000000-0000-0000-0043-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000055},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000056},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000103},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000057},  !- Handle
  {00000000-0000-0000-0043-000000000104},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000004},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000058},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000098},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000059},  !- Handle
  {00000000-0000-0000-0043-000000000099},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000060},  !- Handle
  {00000000-0000-0000-0043-000000000098},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000061},  !- Handle
  {00000000-0000-0000-0004-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000099},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000062},  !- Handle
  {00000000-0000-0000-0035-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000104},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000063},  !- Handle
  {00000000-0000-0000-0015-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000064},  !- Handle
  {00000000-0000-0000-0043-000000000024},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0035-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000065},  !- Handle
  {00000000-0000-0000-0014-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000066},  !- Handle
  {00000000-0000-0000-0043-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000067},  !- Handle
  {00000000-0000-0000-0013-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000038},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000068},  !- Handle
  {00000000-0000-0000-0043-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000069},  !- Handle
  {00000000-0000-0000-0043-000000000103},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000070},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000100},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000071},  !- Handle
  {00000000-0000-0000-0043-000000000100},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000072},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000073},  !- Handle
  {00000000-0000-0000-0043-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000074},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000075},  !- Handle
  {00000000-0000-0000-0043-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000076},  !- Handle
  {00000000-0000-0000-0043-000000000016},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000077},  !- Handle
  {00000000-0000-0000-0050-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000078},  !- Handle
  {00000000-0000-0000-0043-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000079},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000080},  !- Handle
  {00000000-0000-0000-0043-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000081},  !- Handle
  {00000000-0000-0000-0006-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000082},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000082},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000083},  !- Handle
  {00000000-0000-0000-0043-000000000083},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000084},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000077},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000085},  !- Handle
  {00000000-0000-0000-0043-000000000078},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000086},  !- Handle
  {00000000-0000-0000-0043-000000000077},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000087},  !- Handle
  {00000000-0000-0000-0004-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000078},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000088},  !- Handle
  {00000000-0000-0000-0035-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000083},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000089},  !- Handle
  {00000000-0000-0000-0015-000000000003},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000090},  !- Handle
  {00000000-0000-0000-0043-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0035-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000091},  !- Handle
  {00000000-0000-0000-0014-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000092},  !- Handle
  {00000000-0000-0000-0043-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000003},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000093},  !- Handle
  {00000000-0000-0000-0013-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000039},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000094},  !- Handle
  {00000000-0000-0000-0043-000000000039},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000095},  !- Handle
  {00000000-0000-0000-0043-000000000082},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000096},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000079},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000097},  !- Handle
  {00000000-0000-0000-0043-000000000079},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000098},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000099},  !- Handle
  {00000000-0000-0000-0043-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000100},  !- Handle
  {00000000-0000-0000-0016-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000101},  !- Handle
  {00000000-0000-0000-0043-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000102},  !- Handle
  {00000000-0000-0000-0043-000000000018},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000103},  !- Handle
  {00000000-0000-0000-0050-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000104},  !- Handle
  {00000000-0000-0000-0043-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000105},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000106},  !- Handle
  {00000000-0000-0000-0043-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000107},  !- Handle
  {00000000-0000-0000-0006-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000108},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000089},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000109},  !- Handle
  {00000000-0000-0000-0043-000000000090},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000110},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000084},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000111},  !- Handle
  {00000000-0000-0000-0043-000000000085},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000112},  !- Handle
  {00000000-0000-0000-0043-000000000084},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000113},  !- Handle
  {00000000-0000-0000-0004-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000085},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000114},  !- Handle
  {00000000-0000-0000-0035-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000090},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000115},  !- Handle
  {00000000-0000-0000-0015-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000116},  !- Handle
  {00000000-0000-0000-0043-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0035-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000117},  !- Handle
  {00000000-0000-0000-0014-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000045},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000118},  !- Handle
  {00000000-0000-0000-0043-000000000045},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000119},  !- Handle
  {00000000-0000-0000-0013-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000120},  !- Handle
  {00000000-0000-0000-0043-000000000040},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000121},  !- Handle
  {00000000-0000-0000-0043-000000000089},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000122},  !- Handle
  {00000000-0000-0000-0003-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000086},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000123},  !- Handle
  {00000000-0000-0000-0043-000000000086},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000124},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000125},  !- Handle
  {00000000-0000-0000-0043-000000000034},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000126},  !- Handle
  {00000000-0000-0000-0016-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000127},  !- Handle
  {00000000-0000-0000-0043-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000128},  !- Handle
  {00000000-0000-0000-0043-000000000020},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000129},  !- Handle
  {00000000-0000-0000-0050-000000000012},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000130},  !- Handle
  {00000000-0000-0000-0043-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000131},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000132},  !- Handle
  {00000000-0000-0000-0043-000000000019},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000133},  !- Handle
  {00000000-0000-0000-0006-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000134},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000096},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000135},  !- Handle
  {00000000-0000-0000-0043-000000000097},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000136},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000091},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000137},  !- Handle
  {00000000-0000-0000-0043-000000000092},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000138},  !- Handle
  {00000000-0000-0000-0043-000000000091},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000139},  !- Handle
  {00000000-0000-0000-0004-000000000005},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000092},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000140},  !- Handle
  {00000000-0000-0000-0035-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000097},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000141},  !- Handle
  {00000000-0000-0000-0015-000000000005},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000142},  !- Handle
  {00000000-0000-0000-0043-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0035-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000143},  !- Handle
  {00000000-0000-0000-0014-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000144},  !- Handle
  {00000000-0000-0000-0043-000000000046},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000005},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000145},  !- Handle
  {00000000-0000-0000-0013-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000041},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000146},  !- Handle
  {00000000-0000-0000-0043-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000147},  !- Handle
  {00000000-0000-0000-0043-000000000096},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000148},  !- Handle
  {00000000-0000-0000-0003-000000000005},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000093},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000149},  !- Handle
  {00000000-0000-0000-0043-000000000093},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000150},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000151},  !- Handle
  {00000000-0000-0000-0043-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000005},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000152},  !- Handle
  {00000000-0000-0000-0016-000000000005},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000153},  !- Handle
  {00000000-0000-0000-0043-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000154},  !- Handle
  {00000000-0000-0000-0043-000000000022},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000155},  !- Handle
  {00000000-0000-0000-0050-000000000015},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000156},  !- Handle
  {00000000-0000-0000-0043-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000157},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000158},  !- Handle
  {00000000-0000-0000-0043-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000159},  !- Handle
  {00000000-0000-0000-0006-000000000005},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000160},  !- Handle
  {00000000-0000-0000-0049-000000000002},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000059},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000161},  !- Handle
  {00000000-0000-0000-0019-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000162},  !- Handle
  {00000000-0000-0000-0043-000000000060},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000002},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000163},  !- Handle
  {00000000-0000-0000-0049-000000000002},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000057},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000164},  !- Handle
  {00000000-0000-0000-0043-000000000057},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000165},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000066},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000166},  !- Handle
  {00000000-0000-0000-0043-000000000058},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000002},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000167},  !- Handle
  {00000000-0000-0000-0043-000000000059},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000168},  !- Handle
  {00000000-0000-0000-0051-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000056},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000169},  !- Handle
  {00000000-0000-0000-0043-000000000056},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000170},  !- Handle
  {00000000-0000-0000-0043-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0093-000000000001},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000171},  !- Handle
  {00000000-0000-0000-0093-000000000001},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000172},  !- Handle
  {00000000-0000-0000-0043-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000173},  !- Handle
  {00000000-0000-0000-0019-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000064},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000174},  !- Handle
  {00000000-0000-0000-0043-000000000064},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000175},  !- Handle
  {00000000-0000-0000-0048-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000065},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000176},  !- Handle
  {00000000-0000-0000-0043-000000000065},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000003},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000177},  !- Handle
  {00000000-0000-0000-0043-000000000066},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000178},  !- Handle
  {00000000-0000-0000-0048-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000067},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000179},  !- Handle
  {00000000-0000-0000-0043-000000000067},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000180},  !- Handle
  {00000000-0000-0000-0018-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000068},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000181},  !- Handle
  {00000000-0000-0000-0043-000000000068},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000182},  !- Handle
  {00000000-0000-0000-0048-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000060},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000183},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000069},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000184},  !- Handle
  {00000000-0000-0000-0043-000000000069},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000185},  !- Handle
  {00000000-0000-0000-0048-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000058},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000186},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000048},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000187},  !- Handle
  {00000000-0000-0000-0043-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000188},  !- Handle
  {00000000-0000-0000-0095-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000189},  !- Handle
  {00000000-0000-0000-0043-000000000049},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000190},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000050},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000191},  !- Handle
  {00000000-0000-0000-0043-000000000050},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000192},  !- Handle
  {00000000-0000-0000-0095-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000051},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000193},  !- Handle
  {00000000-0000-0000-0043-000000000051},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000194},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000070},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000195},  !- Handle
  {00000000-0000-0000-0043-000000000070},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000196},  !- Handle
  {00000000-0000-0000-0095-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000071},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000197},  !- Handle
  {00000000-0000-0000-0043-000000000071},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000198},  !- Handle
  {00000000-0000-0000-0043-000000000101},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000199},  !- Handle
  {00000000-0000-0000-0038-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000111},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000200},  !- Handle
  {00000000-0000-0000-0043-000000000111},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000201},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000112},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000202},  !- Handle
  {00000000-0000-0000-0043-000000000112},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000203},  !- Handle
  {00000000-0000-0000-0038-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000102},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000204},  !- Handle
  {00000000-0000-0000-0043-000000000080},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000205},  !- Handle
  {00000000-0000-0000-0038-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000105},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000206},  !- Handle
  {00000000-0000-0000-0043-000000000105},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000207},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000106},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000208},  !- Handle
  {00000000-0000-0000-0043-000000000106},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000209},  !- Handle
  {00000000-0000-0000-0038-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000081},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000210},  !- Handle
  {00000000-0000-0000-0043-000000000087},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000211},  !- Handle
  {00000000-0000-0000-0038-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000107},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000212},  !- Handle
  {00000000-0000-0000-0043-000000000107},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000213},  !- Handle
  {00000000-0000-0000-0003-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000108},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000214},  !- Handle
  {00000000-0000-0000-0043-000000000108},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000215},  !- Handle
  {00000000-0000-0000-0038-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000088},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000216},  !- Handle
  {00000000-0000-0000-0043-000000000094},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000217},  !- Handle
  {00000000-0000-0000-0038-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000109},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000218},  !- Handle
  {00000000-0000-0000-0043-000000000109},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000005},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000219},  !- Handle
  {00000000-0000-0000-0003-000000000005},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000110},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000220},  !- Handle
  {00000000-0000-0000-0043-000000000110},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000221},  !- Handle
  {00000000-0000-0000-0038-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000095},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000222},  !- Handle
  {00000000-0000-0000-0043-000000000116},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000223},  !- Handle
  {00000000-0000-0000-0038-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000120},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000224},  !- Handle
  {00000000-0000-0000-0043-000000000120},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000225},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0043-000000000121},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000226},  !- Handle
  {00000000-0000-0000-0043-000000000121},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0038-000000000005},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000227},  !- Handle
  {00000000-0000-0000-0038-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0043-000000000117},  !- Target Object
  2;                                       !- Inlet Port

OS:Connector:Mixer,
  {00000000-0000-0000-0018-000000000001},  !- Handle
  Connector Mixer 1,                       !- Name
  {00000000-0000-0000-0017-000000000028},  !- Outlet Branch Name
  {00000000-0000-0000-0017-000000000019},  !- Inlet Branch Name 1
  {00000000-0000-0000-0017-000000000023},  !- Inlet Branch Name 2
  {00000000-0000-0000-0017-000000000027};  !- Inlet Branch Name 3

OS:Connector:Mixer,
  {00000000-0000-0000-0018-000000000002},  !- Handle
  Connector Mixer 2,                       !- Name
  {00000000-0000-0000-0017-000000000012},  !- Outlet Branch Name
  {00000000-0000-0000-0017-000000000049},  !- Inlet Branch Name 1
  {00000000-0000-0000-0017-000000000075},  !- Inlet Branch Name 2
  {00000000-0000-0000-0017-000000000101},  !- Inlet Branch Name 3
  {00000000-0000-0000-0017-000000000127},  !- Inlet Branch Name 4
  {00000000-0000-0000-0017-000000000153};  !- Inlet Branch Name 5

OS:Connector:Mixer,
  {00000000-0000-0000-0018-000000000003},  !- Handle
  Connector Mixer 3,                       !- Name
  {00000000-0000-0000-0017-000000000180},  !- Outlet Branch Name
  {00000000-0000-0000-0017-000000000172},  !- Inlet Branch Name 1
  {00000000-0000-0000-0017-000000000176};  !- Inlet Branch Name 2

OS:Connector:Mixer,
  {00000000-0000-0000-0018-000000000004},  !- Handle
  Connector Mixer 4,                       !- Name
  {00000000-0000-0000-0017-000000000183},  !- Outlet Branch Name
  {00000000-0000-0000-0017-000000000179},  !- Inlet Branch Name 1
  {00000000-0000-0000-0017-000000000189},  !- Inlet Branch Name 2
  {00000000-0000-0000-0017-000000000193},  !- Inlet Branch Name 3
  {00000000-0000-0000-0017-000000000197};  !- Inlet Branch Name 4

OS:Connector:Splitter,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  Connector Splitter 1,                    !- Name
  {00000000-0000-0000-0017-000000000016},  !- Inlet Branch Name
  {00000000-0000-0000-0017-000000000007},  !- Outlet Branch Name 1
  {00000000-0000-0000-0017-000000000020},  !- Outlet Branch Name 2
  {00000000-0000-0000-0017-000000000024};  !- Outlet Branch Name 3

OS:Connector:Splitter,
  {00000000-0000-0000-0019-000000000002},  !- Handle
  Connector Splitter 2,                    !- Name
  {00000000-0000-0000-0017-000000000010},  !- Inlet Branch Name
  {00000000-0000-0000-0017-000000000011},  !- Outlet Branch Name 1
  {00000000-0000-0000-0017-000000000072},  !- Outlet Branch Name 2
  {00000000-0000-0000-0017-000000000098},  !- Outlet Branch Name 3
  {00000000-0000-0000-0017-000000000124},  !- Outlet Branch Name 4
  {00000000-0000-0000-0017-000000000150};  !- Outlet Branch Name 5

OS:Connector:Splitter,
  {00000000-0000-0000-0019-000000000003},  !- Handle
  Connector Splitter 3,                    !- Name
  {00000000-0000-0000-0017-000000000169},  !- Inlet Branch Name
  {00000000-0000-0000-0017-000000000161},  !- Outlet Branch Name 1
  {00000000-0000-0000-0017-000000000173};  !- Outlet Branch Name 2

OS:Connector:Splitter,
  {00000000-0000-0000-0019-000000000004},  !- Handle
  Connector Splitter 4,                    !- Name
  {00000000-0000-0000-0017-000000000164},  !- Inlet Branch Name
  {00000000-0000-0000-0017-000000000165},  !- Outlet Branch Name 1
  {00000000-0000-0000-0017-000000000186},  !- Outlet Branch Name 2
  {00000000-0000-0000-0017-000000000190},  !- Outlet Branch Name 3
  {00000000-0000-0000-0017-000000000194};  !- Outlet Branch Name 4

OS:Construction,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  BTAP-Ext-DaylightDiffuser,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000002},  !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.173 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000003},  !- Handle
  BTAP-Ext-DaylightDomes,                  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000004},  !- Handle
  BTAP-Ext-DaylightDomes:U=0.173 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000005},  !- Handle
  BTAP-Ext-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000017},  !- Layer 1
  {00000000-0000-0000-0041-000000000035};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000006},  !- Handle
  BTAP-Ext-Door:U-1.9,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000016},  !- Layer 1
  {00000000-0000-0000-0041-000000000033};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000007},  !- Handle
  BTAP-Ext-FixedWindow,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000008},  !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000009},  !- Handle
  BTAP-Ext-Floor-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000035},  !- Layer 1
  {00000000-0000-0000-0041-000000000008},  !- Layer 2
  {00000000-0000-0000-0041-000000000029};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0020-000000000010},  !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000030},  !- Layer 1
  {00000000-0000-0000-0041-000000000007},  !- Layer 2
  {00000000-0000-0000-0041-000000000025};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0020-000000000011},  !- Handle
  BTAP-Ext-GlassDoors,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000012},  !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000013},  !- Handle
  BTAP-Ext-OverHeadDoor,                   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000035};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000014},  !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000034};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000015},  !- Handle
  BTAP-Ext-Roof-Metal,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000023},  !- Layer 1
  {00000000-0000-0000-0041-000000000035};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000016},  !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000022},  !- Layer 1
  {00000000-0000-0000-0041-000000000032};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000017},  !- Handle
  BTAP-Ext-Skylights,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000018},  !- Handle
  BTAP-Ext-Skylights:U=0.173 SHGC=0.600,   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000019},  !- Handle
  BTAP-Ext-Wall-Mass,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000006},  !- Layer 1
  {00000000-0000-0000-0041-000000000014},  !- Layer 2
  {00000000-0000-0000-0041-000000000035},  !- Layer 3
  {00000000-0000-0000-0041-000000000002};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0020-000000000020},  !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000005},  !- Layer 1
  {00000000-0000-0000-0041-000000000013},  !- Layer 2
  {00000000-0000-0000-0041-000000000031},  !- Layer 3
  {00000000-0000-0000-0041-000000000001};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0020-000000000021},  !- Handle
  BTAP-Grnd-Floor-Mass,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000012},  !- Layer 1
  {00000000-0000-0000-0041-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000022},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000009},  !- Layer 1
  {00000000-0000-0000-0041-000000000026};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000023},  !- Handle
  BTAP-Grnd-Roof-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000012},  !- Layer 1
  {00000000-0000-0000-0041-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000024},  !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000011},  !- Layer 1
  {00000000-0000-0000-0041-000000000028};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000025},  !- Handle
  BTAP-Grnd-Wall-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000012},  !- Layer 1
  {00000000-0000-0000-0041-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000026},  !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000010},  !- Layer 1
  {00000000-0000-0000-0041-000000000027};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000027},  !- Handle
  BTAP-Int-Ceiling,                        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000029},  !- Layer 1
  {00000000-0000-0000-0041-000000000003};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000028},  !- Handle
  BTAP-Int-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000029},  !- Handle
  BTAP-Int-Floor,                          !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000003},  !- Layer 1
  {00000000-0000-0000-0041-000000000029};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000030},  !- Handle
  BTAP-Int-Partition,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000031},  !- Handle
  BTAP-Int-Wall,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000018},  !- Layer 1
  {00000000-0000-0000-0041-000000000018};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000032},  !- Handle
  BTAP-Int-Window,                         !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0099-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000033},  !- Handle
  Basement Floor construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000021},  !- Layer 1
  {00000000-0000-0000-0041-000000000015};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000034},  !- Handle
  Basement Wall construction,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000021};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000035},  !- Handle
  Floor Adiabatic construction,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000015},  !- Layer 1
  {00000000-0000-0000-0041-000000000004},  !- Layer 2
  {00000000-0000-0000-0041-000000000024};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0020-000000000036},  !- Handle
  Wall Adiabatic construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0041-000000000019},  !- Layer 1
  {00000000-0000-0000-0041-000000000019};  !- Layer 2

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0021-000000000001},  !- Handle
  Controller Mechanical Ventilation 1,     !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0021-000000000002},  !- Handle
  Controller Mechanical Ventilation 2,     !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0021-000000000003},  !- Handle
  Controller Mechanical Ventilation 3,     !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0021-000000000004},  !- Handle
  Controller Mechanical Ventilation 4,     !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0021-000000000005},  !- Handle
  Controller Mechanical Ventilation 5,     !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0022-000000000001},  !- Handle
  Controller Outdoor Air 1,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0058-000000000029},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0021-000000000001},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0022-000000000002},  !- Handle
  Controller Outdoor Air 2,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0058-000000000028},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0021-000000000002},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0022-000000000003},  !- Handle
  Controller Outdoor Air 3,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0058-000000000025},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0021-000000000003},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0022-000000000004},  !- Handle
  Controller Outdoor Air 4,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                            !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  28,                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                   !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  -100,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0058-000000000026},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0021-000000000004},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0022-000000000005},  !- Handle
  Controller Outdoor Air 5,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0058-000000000027},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0021-000000000005},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:ConvergenceLimits,
  {00000000-0000-0000-0023-000000000001},  !- Handle
  1,                                       !- Minimum System Timestep {minutes}
  20;                                      !- Maximum HVAC Iterations

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000001},  !- Handle
  Curve Biquadratic 1,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000002},  !- Handle
  Curve Biquadratic 10,                    !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000003},  !- Handle
  Curve Biquadratic 2,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000004},  !- Handle
  Curve Biquadratic 3,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000005},  !- Handle
  Curve Biquadratic 4,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000006},  !- Handle
  Curve Biquadratic 5,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000007},  !- Handle
  Curve Biquadratic 6,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000008},  !- Handle
  Curve Biquadratic 7,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000009},  !- Handle
  Curve Biquadratic 8,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000010},  !- Handle
  Curve Biquadratic 9,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000011},  !- Handle
  DXCOOL-NECB2011-REF-CAPFT,               !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.00055436,                              !- Coefficient3 x**2
  -0.0075575,                              !- Coefficient4 y
  3.3e-05,                                 !- Coefficient5 y**2
  -0.0001918,                              !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000012},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,           !- Name
  0.1141714,                               !- Coefficient1 Constant
  0.02818224,                              !- Coefficient2 x
  -0.0004199,                              !- Coefficient3 x**2
  0.02141082,                              !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000001},  !- Handle
  BOILER-EFFFPLR-NECB2011,                 !- Name
  0.3831,                                  !- Coefficient1 Constant
  2.0567,                                  !- Coefficient2 x
  -2.6469,                                 !- Coefficient3 x**2
  1.2148,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000002},  !- Handle
  Curve Cubic 1,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000003},  !- Handle
  Curve Cubic 10,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000004},  !- Handle
  Curve Cubic 11,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000005},  !- Handle
  Curve Cubic 12,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000006},  !- Handle
  Curve Cubic 13,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000007},  !- Handle
  Curve Cubic 14,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000008},  !- Handle
  Curve Cubic 15,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000009},  !- Handle
  Curve Cubic 16,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000010},  !- Handle
  Curve Cubic 17,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000011},  !- Handle
  Curve Cubic 18,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000012},  !- Handle
  Curve Cubic 19,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000013},  !- Handle
  Curve Cubic 2,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000014},  !- Handle
  Curve Cubic 20,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000015},  !- Handle
  Curve Cubic 21,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000016},  !- Handle
  Curve Cubic 22,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000017},  !- Handle
  Curve Cubic 23,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000018},  !- Handle
  Curve Cubic 24,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000019},  !- Handle
  Curve Cubic 25,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000020},  !- Handle
  Curve Cubic 3,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000021},  !- Handle
  Curve Cubic 4,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000022},  !- Handle
  Curve Cubic 5,                           !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000023},  !- Handle
  Curve Cubic 6,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000024},  !- Handle
  Curve Cubic 7,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000025},  !- Handle
  Curve Cubic 8,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000026},  !- Handle
  Curve Cubic 9,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000027},  !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,         !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000028},  !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,            !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000029},  !- Handle
  DXHEAT-NECB2011-REF-CAPFT,               !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000030},  !- Handle
  DXHEAT-NECB2011-REF-EIRFT,               !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000031},  !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,             !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000032},  !- Handle
  SWH-EFFFPLR-NECB2011,                    !- Name
  0.7576,                                  !- Coefficient1 Constant
  1.0071,                                  !- Coefficient2 x
  -1.4443,                                 !- Coefficient3 x**2
  0.6844,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000001},  !- Handle
  Curve Quadratic 1,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000002},  !- Handle
  Curve Quadratic 10,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000003},  !- Handle
  Curve Quadratic 11,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000004},  !- Handle
  Curve Quadratic 12,                      !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000005},  !- Handle
  Curve Quadratic 13,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000006},  !- Handle
  Curve Quadratic 14,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000007},  !- Handle
  Curve Quadratic 15,                      !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000008},  !- Handle
  Curve Quadratic 2,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000009},  !- Handle
  Curve Quadratic 3,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000010},  !- Handle
  Curve Quadratic 4,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000011},  !- Handle
  Curve Quadratic 5,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000012},  !- Handle
  Curve Quadratic 6,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000013},  !- Handle
  Curve Quadratic 7,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000014},  !- Handle
  Curve Quadratic 8,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000015},  !- Handle
  Curve Quadratic 9,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000016},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000017},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000018},  !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,            !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:DefaultConstructionSet,
  {00000000-0000-0000-0027-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0030-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0030-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0030-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0029-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0029-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0020-000000000030},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0028-000000000001},  !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0058-000000000015},  !- Number of People Schedule Name
  {00000000-0000-0000-0058-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0058-000000000014},  !- Lighting Schedule Name
  {00000000-0000-0000-0058-000000000013},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0028-000000000002},  !- Handle
  Space Function Sales area Schedule Set,  !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0058-000000000015},  !- Number of People Schedule Name
  {00000000-0000-0000-0058-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0058-000000000016},  !- Lighting Schedule Name
  {00000000-0000-0000-0058-000000000013},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0028-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0058-000000000009},  !- Number of People Schedule Name
  {00000000-0000-0000-0058-000000000012},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0058-000000000008},  !- Lighting Schedule Name
  {00000000-0000-0000-0058-000000000007},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0029-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0020-000000000008},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000008},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000006},  !- Door Construction Name
  {00000000-0000-0000-0020-000000000012},  !- Glass Door Construction Name
  {00000000-0000-0000-0020-000000000014},  !- Overhead Door Construction Name
  {00000000-0000-0000-0020-000000000018},  !- Skylight Construction Name
  {00000000-0000-0000-0020-000000000004},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0020-000000000002};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0029-000000000002},  !- Handle
  Default Sub Surface Constructions 2,     !- Name
  {00000000-0000-0000-0020-000000000032},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000032},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000028},  !- Door Construction Name
  ,                                        !- Glass Door Construction Name
  ,                                        !- Overhead Door Construction Name
  ,                                        !- Skylight Construction Name
  ,                                        !- Tubular Daylight Dome Construction Name
  ;                                        !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0029-000000000003},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0020-000000000007},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000007},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000005},  !- Door Construction Name
  {00000000-0000-0000-0020-000000000011},  !- Glass Door Construction Name
  {00000000-0000-0000-0020-000000000013},  !- Overhead Door Construction Name
  {00000000-0000-0000-0020-000000000017},  !- Skylight Construction Name
  {00000000-0000-0000-0020-000000000003},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0020-000000000001};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0 1,             !- Name
  {00000000-0000-0000-0020-000000000022},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000026},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000024};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000002},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0020-000000000010},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000020},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000016};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000003},  !- Handle
  Default Surface Constructions 2,         !- Name
  {00000000-0000-0000-0020-000000000029},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000031},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000027};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000004},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {00000000-0000-0000-0020-000000000021},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000025},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000023};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000005},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0020-000000000009},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000019},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000015};  !- Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0031-000000000001},  !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.03808615866624,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0031-000000000002},  !- Handle
  Space Function Sales area Ventilation,   !- Name
  Sum,                                     !- Outdoor Air Method
  0.017138771399808,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0031-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.005078154488832,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {00000000-0000-0000-0032-000000000001},  !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {00000000-0000-0000-0033-000000000001},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0079-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0032-000000000002},  !- Handle
  Space Function Sales area Elec Equip,    !- Name
  {00000000-0000-0000-0033-000000000002},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0079-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0032-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {00000000-0000-0000-0033-000000000003},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0079-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0033-000000000001},  !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0033-000000000002},  !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.50090855406824,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0033-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:Facility,
  {00000000-0000-0000-0034-000000000001};  !- Handle

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0035-000000000001},  !- Handle
  Fan Constant Volume 1,                   !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000039},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000037},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0035-000000000002},  !- Handle
  Fan Constant Volume 2,                   !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000064},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000062},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0035-000000000003},  !- Handle
  Fan Constant Volume 3,                   !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000090},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000088},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0035-000000000004},  !- Handle
  Fan Constant Volume 4,                   !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000116},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000114},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0035-000000000005},  !- Handle
  Fan Constant Volume 5,                   !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000142},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000140},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Foundation:Kiva,
  {00000000-0000-0000-0036-000000000001},  !- Handle
  Bldg Kiva Foundation,                    !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  {00000000-0000-0000-0041-000000000036},  !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  1.2,                                     !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:HeatBalanceAlgorithm,
  {00000000-0000-0000-0037-000000000001},  !- Handle
  ConductionTransferFunction,              !- Algorithm
  200;                                     !- Surface Temperature Upper Limit {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0038-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000000204},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000000205},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000000208},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000000209},  !- Exhaust Air Outlet Node
  177.8023132925,                          !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0088-000000000004},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000002},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000003},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0088-000000000001};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0038-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000000210},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000000211},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000000214},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000000215},  !- Exhaust Air Outlet Node
  85.4284280000001,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0088-000000000008},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000006},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000007},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0088-000000000005};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0038-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000000216},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000000217},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000000220},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000000221},  !- Exhaust Air Outlet Node
  1406.31202841383,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0088-000000000012},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000010},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000011},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0088-000000000009};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0038-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000000198},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000000199},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000000202},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000000203},  !- Exhaust Air Outlet Node
  177.8023132925,                          !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0088-000000000016},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000014},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000015},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0088-000000000013};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0038-000000000005},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {00000000-0000-0000-0055-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000000222},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000000223},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000000226},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000000227},  !- Exhaust Air Outlet Node
  146.92627427,                            !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0088-000000000020},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000018},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0088-000000000019},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0088-000000000017};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Lights,
  {00000000-0000-0000-0039-000000000001},  !- Handle
  Space Function Lobby - elevator Lights,  !- Name
  {00000000-0000-0000-0040-000000000001},  !- Lights Definition Name
  {00000000-0000-0000-0079-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0039-000000000002},  !- Handle
  Space Function Sales area Lights,        !- Name
  {00000000-0000-0000-0040-000000000002},  !- Lights Definition Name
  {00000000-0000-0000-0079-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0039-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {00000000-0000-0000-0040-000000000003},  !- Lights Definition Name
  {00000000-0000-0000-0079-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights:Definition,
  {00000000-0000-0000-0040-000000000001},  !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  7.00000677049965,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0040-000000000002},  !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  11.300010936133,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0040-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  5.50000531737175,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Material,
  {00000000-0000-0000-0041-000000000001},  !- Handle
  1/2IN Gypsum 1,                          !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000002},  !- Handle
  1/2IN Gypsum,                            !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000003},  !- Handle
  100mm Normalweight concrete floor 1,     !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0041-000000000004},  !- Handle
  100mm Normalweight concrete floor,       !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0041-000000000005},  !- Handle
  1IN Stucco 1,                            !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000006},  !- Handle
  1IN Stucco,                              !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000007},  !- Handle
  4 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000008},  !- Handle
  4 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000009},  !- Handle
  6 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000010},  !- Handle
  6 in. Normalweight Concrete Floor 2,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000011},  !- Handle
  6 in. Normalweight Concrete Floor 3,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000012},  !- Handle
  6 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000013},  !- Handle
  8IN CONCRETE HW RefBldg 1,               !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000014},  !- Handle
  8IN CONCRETE HW RefBldg,                 !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000015},  !- Handle
  CP02 CARPET PAD,                         !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000016},  !- Handle
  F08 Metal surface 1,                     !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000017},  !- Handle
  F08 Metal surface,                       !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0041-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000024},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  0.083,                                   !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000025},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000026},  !- Handle
  Typical Carpet Pad 2,                    !- Name
  VeryRough,                               !- Roughness
  0.0753017962222718,                      !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000027},  !- Handle
  Typical Carpet Pad 3,                    !- Name
  VeryRough,                               !- Roughness
  0.207309164075361,                       !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000028},  !- Handle
  Typical Carpet Pad 4,                    !- Name
  VeryRough,                               !- Roughness
  0.207309164075361,                       !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000029},  !- Handle
  Typical Carpet Pad,                      !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000030},  !- Handle
  Typical Insulation 1,                    !- Name
  MediumSmooth,                            !- Roughness
  0.267357643515904,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000031},  !- Handle
  Typical Insulation 2,                    !- Name
  MediumSmooth,                            !- Roughness
  0.166448372965953,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000032},  !- Handle
  Typical Insulation 3,                    !- Name
  MediumSmooth,                            !- Roughness
  0.314048915398768,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000033},  !- Handle
  Typical Insulation 4,                    !- Name
  MediumSmooth,                            !- Roughness
  0.0199993286219081,                      !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000034},  !- Handle
  Typical Insulation 5,                    !- Name
  MediumSmooth,                            !- Roughness
  0.02,                                    !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000035},  !- Handle
  Typical Insulation,                      !- Name
  MediumSmooth,                            !- Roughness
  0.005,                                   !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0041-000000000036},  !- Handle
  XPS 38mm,                                !- Name
  Smooth,                                  !- Roughness
  0.038,                                   !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  28,                                      !- Density {kg/m3}
  1450;                                    !- Specific Heat {J/kg-K}

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000001},  !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000002},  !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000003},  !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000004},  !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000005},  !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000006},  !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000007},  !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000008},  !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000009},  !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000010},  !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000011},  !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000012},  !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000013},  !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000014},  !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000015},  !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000016},  !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000017},  !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000018},  !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000019},  !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000020},  !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000021},  !- Handle
  Table Lookup 1 Independent Variable List 20, !- Name
  {00000000-0000-0000-0087-000000000012};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000022},  !- Handle
  Table Lookup 1 Independent Variable List 21, !- Name
  {00000000-0000-0000-0087-000000000010};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000023},  !- Handle
  Table Lookup 1 Independent Variable List 22, !- Name
  {00000000-0000-0000-0087-000000000011};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000024},  !- Handle
  Table Lookup 1 Independent Variable List 23, !- Name
  {00000000-0000-0000-0087-000000000009};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000025},  !- Handle
  Table Lookup 1 Independent Variable List 24, !- Name
  {00000000-0000-0000-0087-000000000020};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000026},  !- Handle
  Table Lookup 1 Independent Variable List 25, !- Name
  {00000000-0000-0000-0087-000000000018};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000027},  !- Handle
  Table Lookup 1 Independent Variable List 26, !- Name
  {00000000-0000-0000-0087-000000000019};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000028},  !- Handle
  Table Lookup 1 Independent Variable List 27, !- Name
  {00000000-0000-0000-0087-000000000017};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000029},  !- Handle
  Table Lookup 1 Independent Variable List 28, !- Name
  {00000000-0000-0000-0087-000000000008};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000030},  !- Handle
  Table Lookup 1 Independent Variable List 29, !- Name
  {00000000-0000-0000-0087-000000000006};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000031},  !- Handle
  Table Lookup 1 Independent Variable List 30, !- Name
  {00000000-0000-0000-0087-000000000007};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000032},  !- Handle
  Table Lookup 1 Independent Variable List 31, !- Name
  {00000000-0000-0000-0087-000000000005};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000033},  !- Handle
  Table Lookup 1 Independent Variable List 32, !- Name
  {00000000-0000-0000-0087-000000000004};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000034},  !- Handle
  Table Lookup 1 Independent Variable List 33, !- Name
  {00000000-0000-0000-0087-000000000002};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000035},  !- Handle
  Table Lookup 1 Independent Variable List 34, !- Name
  {00000000-0000-0000-0087-000000000003};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000036},  !- Handle
  Table Lookup 1 Independent Variable List 35, !- Name
  {00000000-0000-0000-0087-000000000001};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000037},  !- Handle
  Table Lookup 1 Independent Variable List 36, !- Name
  {00000000-0000-0000-0087-000000000016};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000038},  !- Handle
  Table Lookup 1 Independent Variable List 37, !- Name
  {00000000-0000-0000-0087-000000000015};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000039},  !- Handle
  Table Lookup 1 Independent Variable List 38, !- Name
  {00000000-0000-0000-0087-000000000013};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0042-000000000040},  !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {00000000-0000-0000-0087-000000000014};  !- Model Object 1

OS:Node,
  {00000000-0000-0000-0043-000000000001},  !- Handle
  23gal NaturalGas Water Heater - 16kBtu/hr 0.82 Therm Eff Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000161},  !- Inlet Port
  {00000000-0000-0000-0017-000000000170};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000002},  !- Handle
  23gal NaturalGas Water Heater - 16kBtu/hr 0.82 Therm Eff Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000171},  !- Inlet Port
  {00000000-0000-0000-0017-000000000172};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000003},  !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000129},  !- Inlet Port
  {00000000-0000-0000-0017-000000000130};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000004},  !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000004},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000005},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000103},  !- Inlet Port
  {00000000-0000-0000-0017-000000000104};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000006},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000002},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000155},  !- Inlet Port
  {00000000-0000-0000-0017-000000000156};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000005},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000009},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000077},  !- Inlet Port
  {00000000-0000-0000-0017-000000000078};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000010},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000001},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000011},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000051},  !- Inlet Port
  {00000000-0000-0000-0017-000000000052};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000012},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000003},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000013},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000053},  !- Inlet Port
  {00000000-0000-0000-0017-000000000054};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000014},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000055},  !- Inlet Port
  {00000000-0000-0000-0017-000000000050};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000015},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000079},  !- Inlet Port
  {00000000-0000-0000-0017-000000000080};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000016},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000081},  !- Inlet Port
  {00000000-0000-0000-0017-000000000076};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000017},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000105},  !- Inlet Port
  {00000000-0000-0000-0017-000000000106};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000018},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000107},  !- Inlet Port
  {00000000-0000-0000-0017-000000000102};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000019},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000131},  !- Inlet Port
  {00000000-0000-0000-0017-000000000132};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000020},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000133},  !- Inlet Port
  {00000000-0000-0000-0017-000000000128};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000021},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000157},  !- Inlet Port
  {00000000-0000-0000-0017-000000000158};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000022},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000159},  !- Inlet Port
  {00000000-0000-0000-0017-000000000154};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000023},  !- Handle
  Coil Heating Electric 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000038},  !- Inlet Port
  {00000000-0000-0000-0017-000000000039};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000024},  !- Handle
  Coil Heating Electric 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000063},  !- Inlet Port
  {00000000-0000-0000-0017-000000000064};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000025},  !- Handle
  Coil Heating Electric 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000089},  !- Inlet Port
  {00000000-0000-0000-0017-000000000090};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000026},  !- Handle
  Coil Heating Electric 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000115},  !- Inlet Port
  {00000000-0000-0000-0017-000000000116};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000027},  !- Handle
  Coil Heating Electric 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000141},  !- Inlet Port
  {00000000-0000-0000-0017-000000000142};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000028},  !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000011},  !- Inlet Port
  {00000000-0000-0000-0017-000000000047};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000029},  !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000048},  !- Inlet Port
  {00000000-0000-0000-0017-000000000049};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000030},  !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000072},  !- Inlet Port
  {00000000-0000-0000-0017-000000000073};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000031},  !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000074},  !- Inlet Port
  {00000000-0000-0000-0017-000000000075};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000032},  !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000098},  !- Inlet Port
  {00000000-0000-0000-0017-000000000099};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000033},  !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000100},  !- Inlet Port
  {00000000-0000-0000-0017-000000000101};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000034},  !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000124},  !- Inlet Port
  {00000000-0000-0000-0017-000000000125};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000035},  !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000126},  !- Inlet Port
  {00000000-0000-0000-0017-000000000127};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000036},  !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000150},  !- Inlet Port
  {00000000-0000-0000-0017-000000000151};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000037},  !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000152},  !- Inlet Port
  {00000000-0000-0000-0017-000000000153};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000038},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 74kBtu/hr 11.0EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000067},  !- Inlet Port
  {00000000-0000-0000-0017-000000000068};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000039},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 73kBtu/hr 11.0EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000093},  !- Inlet Port
  {00000000-0000-0000-0017-000000000094};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000040},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 11kBtu/hr 11.0EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000119},  !- Inlet Port
  {00000000-0000-0000-0017-000000000120};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000041},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 261kBtu/hr 9.8EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000145},  !- Inlet Port
  {00000000-0000-0000-0017-000000000146};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000042},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 88kBtu/hr 11.0EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000042},  !- Inlet Port
  {00000000-0000-0000-0017-000000000043};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000043},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 74 Clg kBtu/hr 3.3COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000065},  !- Inlet Port
  {00000000-0000-0000-0017-000000000066};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000044},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 73 Clg kBtu/hr 3.3COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000091},  !- Inlet Port
  {00000000-0000-0000-0017-000000000092};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000045},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 11 Clg kBtu/hr 7.4HSPF Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000117},  !- Inlet Port
  {00000000-0000-0000-0017-000000000118};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000046},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 261 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000143},  !- Inlet Port
  {00000000-0000-0000-0017-000000000144};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000047},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 88 Clg kBtu/hr 3.3COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000040},  !- Inlet Port
  {00000000-0000-0000-0017-000000000041};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000048},  !- Handle
  Core_Retail WUC 0.1796gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000186},  !- Inlet Port
  {00000000-0000-0000-0017-000000000187};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000049},  !- Handle
  Core_Retail WUC 0.1796gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000188},  !- Inlet Port
  {00000000-0000-0000-0017-000000000189};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000050},  !- Handle
  Front_Retail WUC 0.0169gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000190},  !- Inlet Port
  {00000000-0000-0000-0017-000000000191};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000051},  !- Handle
  Front_Retail WUC 0.0169gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000192},  !- Inlet Port
  {00000000-0000-0000-0017-000000000193};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000052},  !- Handle
  Hot Water Loop Demand Inlet Node,        !- Name
  {00000000-0000-0000-0017-000000000009},  !- Inlet Port
  {00000000-0000-0000-0017-000000000010};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000053},  !- Handle
  Hot Water Loop Demand Outlet Node,       !- Name
  {00000000-0000-0000-0017-000000000012},  !- Inlet Port
  {00000000-0000-0000-0017-000000000013};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000054},  !- Handle
  Hot Water Loop Supply Inlet Node,        !- Name
  {00000000-0000-0000-0017-000000000006},  !- Inlet Port
  {00000000-0000-0000-0017-000000000014};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000055},  !- Handle
  Hot Water Loop Supply Outlet Node,       !- Name
  {00000000-0000-0000-0017-000000000030},  !- Inlet Port
  {00000000-0000-0000-0017-000000000008};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000056},  !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000168},  !- Inlet Port
  {00000000-0000-0000-0017-000000000169};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000057},  !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000163},  !- Inlet Port
  {00000000-0000-0000-0017-000000000164};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000058},  !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000185},  !- Inlet Port
  {00000000-0000-0000-0017-000000000166};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000059},  !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000160},  !- Inlet Port
  {00000000-0000-0000-0017-000000000167};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000060},  !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000182},  !- Inlet Port
  {00000000-0000-0000-0017-000000000162};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000061},  !- Handle
  Pipe Adiabatic 1 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000024},  !- Inlet Port
  {00000000-0000-0000-0017-000000000025};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000062},  !- Handle
  Pipe Adiabatic 1 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000026},  !- Inlet Port
  {00000000-0000-0000-0017-000000000027};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000063},  !- Handle
  Pipe Adiabatic 2 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000028},  !- Inlet Port
  {00000000-0000-0000-0017-000000000029};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000064},  !- Handle
  Pipe Adiabatic 3 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000173},  !- Inlet Port
  {00000000-0000-0000-0017-000000000174};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000065},  !- Handle
  Pipe Adiabatic 3 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000175},  !- Inlet Port
  {00000000-0000-0000-0017-000000000176};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000066},  !- Handle
  Pipe Adiabatic 4 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000165},  !- Inlet Port
  {00000000-0000-0000-0017-000000000177};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000067},  !- Handle
  Pipe Adiabatic 4 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000178},  !- Inlet Port
  {00000000-0000-0000-0017-000000000179};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000068},  !- Handle
  Pipe Adiabatic 5 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000180},  !- Inlet Port
  {00000000-0000-0000-0017-000000000181};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000069},  !- Handle
  Pipe Adiabatic 6 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000183},  !- Inlet Port
  {00000000-0000-0000-0017-000000000184};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000070},  !- Handle
  Point_Of_Sale WUC 0.0169gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000194},  !- Inlet Port
  {00000000-0000-0000-0017-000000000195};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000071},  !- Handle
  Point_Of_Sale WUC 0.0169gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000196},  !- Inlet Port
  {00000000-0000-0000-0017-000000000197};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000072},  !- Handle
  Primary Boiler 450kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000007},  !- Inlet Port
  {00000000-0000-0000-0017-000000000017};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000073},  !- Handle
  Primary Boiler 450kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000018},  !- Inlet Port
  {00000000-0000-0000-0017-000000000019};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000074},  !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000015},  !- Inlet Port
  {00000000-0000-0000-0017-000000000016};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000075},  !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000020},  !- Inlet Port
  {00000000-0000-0000-0017-000000000021};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000076},  !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000022},  !- Inlet Port
  {00000000-0000-0000-0017-000000000023};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000077},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000084},  !- Inlet Port
  {00000000-0000-0000-0017-000000000086};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000078},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000087},  !- Inlet Port
  {00000000-0000-0000-0017-000000000085};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000079},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000096},  !- Inlet Port
  {00000000-0000-0000-0017-000000000097};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000080},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000000204};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000081},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000000209},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000082},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000082},  !- Inlet Port
  {00000000-0000-0000-0017-000000000095};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000083},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000088},  !- Inlet Port
  {00000000-0000-0000-0017-000000000083};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000084},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000110},  !- Inlet Port
  {00000000-0000-0000-0017-000000000112};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000085},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000113},  !- Inlet Port
  {00000000-0000-0000-0017-000000000111};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000086},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000122},  !- Inlet Port
  {00000000-0000-0000-0017-000000000123};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000087},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000000210};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000088},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000000215},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000089},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000108},  !- Inlet Port
  {00000000-0000-0000-0017-000000000121};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000090},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000114},  !- Inlet Port
  {00000000-0000-0000-0017-000000000109};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000091},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000136},  !- Inlet Port
  {00000000-0000-0000-0017-000000000138};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000092},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000139},  !- Inlet Port
  {00000000-0000-0000-0017-000000000137};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000093},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000148},  !- Inlet Port
  {00000000-0000-0000-0017-000000000149};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000094},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000000216};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000095},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000000221},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000096},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000134},  !- Inlet Port
  {00000000-0000-0000-0017-000000000147};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000097},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000140},  !- Inlet Port
  {00000000-0000-0000-0017-000000000135};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000098},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000058},  !- Inlet Port
  {00000000-0000-0000-0017-000000000060};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000099},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000061},  !- Inlet Port
  {00000000-0000-0000-0017-000000000059};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000100},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000070},  !- Inlet Port
  {00000000-0000-0000-0017-000000000071};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000101},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000000198};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000102},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000000203},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000103},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000056},  !- Inlet Port
  {00000000-0000-0000-0017-000000000069};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000104},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000062},  !- Inlet Port
  {00000000-0000-0000-0017-000000000057};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000105},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000205},  !- Inlet Port
  {00000000-0000-0000-0017-000000000206};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000106},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000207},  !- Inlet Port
  {00000000-0000-0000-0017-000000000208};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000107},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000211},  !- Inlet Port
  {00000000-0000-0000-0017-000000000212};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000108},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000213},  !- Inlet Port
  {00000000-0000-0000-0017-000000000214};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000109},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000217},  !- Inlet Port
  {00000000-0000-0000-0017-000000000218};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000110},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000219},  !- Inlet Port
  {00000000-0000-0000-0017-000000000220};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000111},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000199},  !- Inlet Port
  {00000000-0000-0000-0017-000000000200};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000112},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000201},  !- Inlet Port
  {00000000-0000-0000-0017-000000000202};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000113},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000033},  !- Inlet Port
  {00000000-0000-0000-0017-000000000035};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000114},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000036},  !- Inlet Port
  {00000000-0000-0000-0017-000000000034};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000115},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000045},  !- Inlet Port
  {00000000-0000-0000-0017-000000000046};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000116},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000000222};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000117},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000000227},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000118},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000031},  !- Inlet Port
  {00000000-0000-0000-0017-000000000044};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000119},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000037},  !- Inlet Port
  {00000000-0000-0000-0017-000000000032};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000120},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000223},  !- Inlet Port
  {00000000-0000-0000-0017-000000000224};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0043-000000000121},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000225},  !- Inlet Port
  {00000000-0000-0000-0017-000000000226};  !- Outlet Port

OS:Output:Meter,
  {00000000-0000-0000-0044-000000000001},  !- Handle
  Electricity:Building,                    !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0044-000000000002},  !- Handle
  Electricity:Facility,                    !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0044-000000000003},  !- Handle
  Electricity:HVAC,                        !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0044-000000000004},  !- Handle
  ElectricityNet:Facility,                 !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0044-000000000005},  !- Handle
  NaturalGas:Facility,                     !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:OutputControl:ReportingTolerances,
  {00000000-0000-0000-0045-000000000001},  !- Handle
  1,                                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {00000000-0000-0000-0046-000000000001},  !- Handle
  Space Function Lobby - elevator People,  !- Name
  {00000000-0000-0000-0047-000000000001},  !- People Definition Name
  {00000000-0000-0000-0079-000000000001},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0058-000000000024},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0058-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0058-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0046-000000000002},  !- Handle
  Space Function Sales area People,        !- Name
  {00000000-0000-0000-0047-000000000002},  !- People Definition Name
  {00000000-0000-0000-0079-000000000002},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0058-000000000024},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0058-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0058-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0046-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {00000000-0000-0000-0047-000000000003},  !- People Definition Name
  {00000000-0000-0000-0079-000000000003},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0058-000000000024},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0058-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0058-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People:Definition,
  {00000000-0000-0000-0047-000000000001},  !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.10003634216273,                        !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0047-000000000002},  !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0333454473875766,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0047-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.010003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0048-000000000001},  !- Handle
  Pipe Adiabatic 1,                        !- Name
  {00000000-0000-0000-0017-000000000025},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000026};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0048-000000000002},  !- Handle
  Pipe Adiabatic 2,                        !- Name
  {00000000-0000-0000-0017-000000000029},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000030};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0048-000000000003},  !- Handle
  Pipe Adiabatic 3,                        !- Name
  {00000000-0000-0000-0017-000000000174},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000175};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0048-000000000004},  !- Handle
  Pipe Adiabatic 4,                        !- Name
  {00000000-0000-0000-0017-000000000177},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000178};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0048-000000000005},  !- Handle
  Pipe Adiabatic 5,                        !- Name
  {00000000-0000-0000-0017-000000000181},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000182};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0048-000000000006},  !- Handle
  Pipe Adiabatic 6,                        !- Name
  {00000000-0000-0000-0017-000000000184},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000185};  !- Outlet Node Name

OS:PlantLoop,
  {00000000-0000-0000-0049-000000000001},  !- Handle
  Hot Water Loop,                          !- Name
  Water,                                   !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0043-000000000055},  !- Loop Temperature Setpoint Node Name
  ,                                        !- Maximum Loop Temperature {C}
  ,                                        !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0017-000000000006},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0017-000000000008},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0017-000000000009},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0017-000000000013},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0008-000000000007},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0018-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0019-000000000002},  !- Demand Splitter Name
  {00000000-0000-0000-0018-000000000001},  !- Supply Mixer Name
  {00000000-0000-0000-0019-000000000001};  !- Supply Splitter Name

OS:PlantLoop,
  {00000000-0000-0000-0049-000000000002},  !- Handle
  Main Service Water Loop,                 !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0043-000000000060},  !- Loop Temperature Setpoint Node Name
  60,                                      !- Maximum Loop Temperature {C}
  0,                                       !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0017-000000000160},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0017-000000000162},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0017-000000000163},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0017-000000000166},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0008-000000000006},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0018-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0019-000000000004},  !- Demand Splitter Name
  {00000000-0000-0000-0018-000000000003},  !- Supply Mixer Name
  {00000000-0000-0000-0019-000000000003};  !- Supply Splitter Name

OS:PortList,
  {00000000-0000-0000-0050-000000000001},  !- Handle
  {00000000-0000-0000-0089-000000000004},  !- HVAC Component
  {00000000-0000-0000-0017-000000000076};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000002},  !- Handle
  {00000000-0000-0000-0089-000000000004};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0050-000000000003},  !- Handle
  {00000000-0000-0000-0089-000000000004},  !- HVAC Component
  {00000000-0000-0000-0017-000000000077};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000004},  !- Handle
  {00000000-0000-0000-0089-000000000002},  !- HVAC Component
  {00000000-0000-0000-0017-000000000102};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000005},  !- Handle
  {00000000-0000-0000-0089-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0050-000000000006},  !- Handle
  {00000000-0000-0000-0089-000000000002},  !- HVAC Component
  {00000000-0000-0000-0017-000000000103};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000007},  !- Handle
  {00000000-0000-0000-0089-000000000005},  !- HVAC Component
  {00000000-0000-0000-0017-000000000050};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000008},  !- Handle
  {00000000-0000-0000-0089-000000000005};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0050-000000000009},  !- Handle
  {00000000-0000-0000-0089-000000000005},  !- HVAC Component
  {00000000-0000-0000-0017-000000000051};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000010},  !- Handle
  {00000000-0000-0000-0089-000000000001},  !- HVAC Component
  {00000000-0000-0000-0017-000000000128};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000011},  !- Handle
  {00000000-0000-0000-0089-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0050-000000000012},  !- Handle
  {00000000-0000-0000-0089-000000000001},  !- HVAC Component
  {00000000-0000-0000-0017-000000000129};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000013},  !- Handle
  {00000000-0000-0000-0089-000000000003},  !- HVAC Component
  {00000000-0000-0000-0017-000000000154};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0050-000000000014},  !- Handle
  {00000000-0000-0000-0089-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0050-000000000015},  !- Handle
  {00000000-0000-0000-0089-000000000003},  !- HVAC Component
  {00000000-0000-0000-0017-000000000155};  !- Port 1

OS:Pump:ConstantSpeed,
  {00000000-0000-0000-0051-000000000001},  !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {00000000-0000-0000-0017-000000000167},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000168},  !- Outlet Node Name
  autosize,                                !- Rated Flow Rate {m3/s}
  1706859.53582437,                        !- Rated Pump Head {Pa}
  autosize,                                !- Rated Power Consumption {W}
  0.7,                                     !- Motor Efficiency
  0,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule
  ,                                        !- Pump Curve
  ,                                        !- Impeller Diameter {m}
  ,                                        !- Rotational Speed {rev/min}
  ,                                        !- Zone
  ,                                        !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                 !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {00000000-0000-0000-0052-000000000001},  !- Handle
  Pump Variable Speed 1,                   !- Name
  {00000000-0000-0000-0017-000000000014},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000015},  !- Outlet Node Name
  ,                                        !- Rated Flow Rate {m3/s}
  200710.224008028,                        !- Rated Pump Head {Pa}
  ,                                        !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  ,                                        !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                        !- Coefficient 1 of the Part Load Performance Curve
  ,                                        !- Coefficient 2 of the Part Load Performance Curve
  ,                                        !- Coefficient 3 of the Part Load Performance Curve
  ,                                        !- Coefficient 4 of the Part Load Performance Curve
  ,                                        !- Minimum Flow Rate {m3/s}
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule Name
  ,                                        !- Pump Curve Name
  ,                                        !- Impeller Diameter {m}
  ,                                        !- VFD Control Type
  ,                                        !- Pump RPM Schedule Name
  ,                                        !- Minimum Pressure Schedule {Pa}
  ,                                        !- Maximum Pressure Schedule {Pa}
  ,                                        !- Minimum RPM Schedule {rev/min}
  ,                                        !- Maximum RPM Schedule {rev/min}
  ,                                        !- Zone Name
  0.5,                                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                       !- Design Minimum Flow Rate Fraction
  General;                                 !- End-Use Subcategory

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000001},  !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  47,                                      !- Rendering Red Value
  211,                                     !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000002},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  152,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000003},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  177,                                     !- Rendering Red Value
  23,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000004},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  53,                                      !- Rendering Red Value
  204,                                     !- Rendering Green Value
  116;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000005},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  154,                                     !- Rendering Red Value
  30,                                      !- Rendering Green Value
  171;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000006},  !- Handle
  Rendering Color 1,                       !- Name
  154,                                     !- Rendering Red Value
  205,                                     !- Rendering Green Value
  50;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000007},  !- Handle
  Rendering Color 2,                       !- Name
  95,                                      !- Rendering Red Value
  158,                                     !- Rendering Green Value
  160;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000008},  !- Handle
  Rendering Color 3,                       !- Name
  230,                                     !- Rendering Red Value
  230,                                     !- Rendering Green Value
  250;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000009},  !- Handle
  Rendering Color 4,                       !- Name
  123,                                     !- Rendering Red Value
  104,                                     !- Rendering Green Value
  238;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000010},  !- Handle
  Rendering Color 5,                       !- Name
  255,                                     !- Rendering Red Value
  105,                                     !- Rendering Green Value
  180;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000011},  !- Handle
  Rendering Color 6,                       !- Name
  189,                                     !- Rendering Red Value
  183,                                     !- Rendering Green Value
  107;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000012},  !- Handle
  Space Function Lobby - elevator 1,       !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000013},  !- Handle
  Space Function Lobby - elevator 2,       !- Name
  158,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  124;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000014},  !- Handle
  Space Function Lobby - elevator,         !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000015},  !- Handle
  Space Function Retail - sales,           !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000016},  !- Handle
  Space Function Sales area 1,             !- Name
  26,                                      !- Rendering Red Value
  118,                                     !- Rendering Green Value
  186;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000017},  !- Handle
  Space Function Sales area,               !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000018},  !- Handle
  Space Function Storage area,             !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000019},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  120,                                     !- Rendering Red Value
  112,                                     !- Rendering Green Value
  220;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0053-000000000020},  !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:RunPeriod,
  {00000000-0000-0000-0054-000000000001},  !- Handle
  Run Period 1,                            !- Name
  1,                                       !- Begin Month
  1,                                       !- Begin Day of Month
  12,                                      !- End Month
  31,                                      !- End Day of Month
  No,                                      !- Use Weather File Holidays and Special Days
  No,                                      !- Use Weather File Daylight Saving Period
  No,                                      !- Apply Weekend Holiday Rule
  Yes,                                     !- Use Weather File Rain Indicators
  Yes,                                     !- Use Weather File Snow Indicators
  1;                                       !- Number of Times Runperiod to be Repeated

OS:Schedule:Constant,
  {00000000-0000-0000-0055-000000000001},  !- Handle
  Always On Discrete,                      !- Name
  {00000000-0000-0000-0059-000000000005},  !- Schedule Type Limits Name
  1;                                       !- Value

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000001},  !- Handle
  Air Velocity Schedule Default,           !- Name
  {00000000-0000-0000-0059-000000000007},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000002},  !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {00000000-0000-0000-0059-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000003},  !- Handle
  Clothing Schedule Summer Clothes,        !- Name
  {00000000-0000-0000-0059-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.5;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000004},  !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000005},  !- Handle
  Fraction Latent - 0.05 Default,          !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000006},  !- Handle
  Fraction Sensible - 0.2 Default,         !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000007},  !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000008},  !- Handle
  NECB-A-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.2,                                     !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  21,                                      !- Hour 6
  0,                                       !- Minute 6
  0.3,                                     !- Value Until Time 6
  24,                                      !- Hour 7
  0,                                       !- Minute 7
  0.2;                                     !- Value Until Time 7

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000009},  !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.2,                                     !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  21,                                      !- Hour 6
  0,                                       !- Minute 6
  0.3,                                     !- Value Until Time 6
  24,                                      !- Hour 7
  0,                                       !- Minute 7
  0.2;                                     !- Value Until Time 7

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000010},  !- Handle
  NECB-A-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000011},  !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000012},  !- Handle
  NECB-A-Lighting Default,                 !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  17,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  18,                                      !- Hour 5
  0,                                       !- Minute 5
  0.8,                                     !- Value Until Time 5
  19,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  21,                                      !- Hour 7
  0,                                       !- Minute 7
  0.3,                                     !- Value Until Time 7
  23,                                      !- Hour 8
  0,                                       !- Minute 8
  0.1,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000013},  !- Handle
  NECB-A-Lighting Default|Wkdy Day,        !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  17,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  18,                                      !- Hour 5
  0,                                       !- Minute 5
  0.8,                                     !- Value Until Time 5
  19,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  21,                                      !- Hour 7
  0,                                       !- Minute 7
  0.3,                                     !- Value Until Time 7
  23,                                      !- Hour 8
  0,                                       !- Minute 8
  0.1,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000014},  !- Handle
  NECB-A-Lighting Sat Day,                 !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000015},  !- Handle
  NECB-A-Lighting Sun|Hol Day,             !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000016},  !- Handle
  NECB-A-Occupancy Default,                !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.7,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  23,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000017},  !- Handle
  NECB-A-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.7,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  23,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000018},  !- Handle
  NECB-A-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000019},  !- Handle
  NECB-A-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000020},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000021},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000022},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  35;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000023},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  35;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000024},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  7,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000025},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  7,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000026},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  18;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000027},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  18;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000028},  !- Handle
  NECB-Activity Default,                   !- Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000029},  !- Handle
  NECB-Activity Summer Design Day,         !- Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000030},  !- Handle
  NECB-Activity Winter Design Day,         !- Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000031},  !- Handle
  NECB-C-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000032},  !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000033},  !- Handle
  NECB-C-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000034},  !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000035},  !- Handle
  NECB-C-Lighting Default,                 !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000036},  !- Handle
  NECB-C-Lighting Default|Wkdy Day,        !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000037},  !- Handle
  NECB-C-Lighting Sat Day,                 !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000038},  !- Handle
  NECB-C-Lighting Sun|Hol Day,             !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000039},  !- Handle
  NECB-C-Occupancy Default,                !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000040},  !- Handle
  NECB-C-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000041},  !- Handle
  NECB-C-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  21,                                      !- Hour 11
  0,                                       !- Minute 11
  0.2,                                     !- Value Until Time 11
  24,                                      !- Hour 12
  0,                                       !- Minute 12
  0;                                       !- Value Until Time 12

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000042},  !- Handle
  NECB-C-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0;                                       !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000043},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000044},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000045},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000046},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000047},  !- Handle
  NECB-C-Service Water Heating Default,    !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000048},  !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000049},  !- Handle
  NECB-C-Service Water Heating Sat Day,    !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000050},  !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.5,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000051},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000052},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000053},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000054},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000055},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000056},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000057},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000058},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000059},  !- Handle
  Schedule Day 1,                          !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000060},  !- Handle
  Schedule Day 10,                         !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000061},  !- Handle
  Schedule Day 11,                         !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000062},  !- Handle
  Schedule Day 12,                         !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000063},  !- Handle
  Schedule Day 2,                          !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000064},  !- Handle
  Schedule Day 3,                          !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000065},  !- Handle
  Schedule Day 4,                          !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000066},  !- Handle
  Schedule Day 5,                          !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000067},  !- Handle
  Schedule Day 6,                          !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000068},  !- Handle
  Schedule Day 7,                          !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000069},  !- Handle
  Schedule Day 8,                          !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000070},  !- Handle
  Schedule Day 9,                          !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000071},  !- Handle
  Service Water Loop Temp - 140F Default,  !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000072},  !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22.0000000000001;                        !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000073},  !- Handle
  Work Efficiency Schedule Default,        !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000074},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000075},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000076},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000077},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000078},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0056-000000000079},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0059-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
