OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0062-000000000049},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  52.312499999999929,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  8,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0062-000000000047},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.8124999999999964,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0062-000000000048},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  11.624999999999986,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0062-000000000047},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0018-000000000060},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0018-000000000063},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0018-000000000062},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0018-000000000061},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0062-000000000048},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0018-000000000082},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0018-000000000085},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0018-000000000084},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0018-000000000083},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0062-000000000049},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0018-000000000039},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0018-000000000042},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0018-000000000041},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0018-000000000040},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0023-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0018-000000000049},  !- Mixed Air Node Name
  {00000000-0000-0000-0018-000000000045},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0018-000000000046},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0018-000000000048};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0023-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0018-000000000070},  !- Mixed Air Node Name
  {00000000-0000-0000-0018-000000000066},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0018-000000000067},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0018-000000000069};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0023-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0018-000000000092},  !- Mixed Air Node Name
  {00000000-0000-0000-0018-000000000088},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0018-000000000089},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0018-000000000091};  !- Return Air Stream Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 ASHP, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000071},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000068},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0086-000000000001},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0040-000000000002},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000001},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000001},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000002},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0062-000000000047};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 ASHP, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000093},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000090},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0086-000000000002},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0040-000000000003},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000002},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000002},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000003},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0062-000000000048};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C ASHP, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000050},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000047},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0086-000000000003},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0040-000000000001},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000003},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000003},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000001},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0062-000000000049};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0018-000000000044},  !- Outlet Node Name
  {00000000-0000-0000-0018-000000000056};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0018-000000000065},  !- Outlet Node Name
  {00000000-0000-0000-0018-000000000078};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0018-000000000087},  !- Outlet Node Name
  {00000000-0000-0000-0018-000000000100};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0018-000000000043},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000057};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0018-000000000064},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000079};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0018-000000000086},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000101};  !- Outlet Node Name 1

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000058},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000059},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000080},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000081},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0018-000000000102},  !- Air Inlet Node Name
  {00000000-0000-0000-0018-000000000103},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0059-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0059-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0059-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0008-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0008-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0008-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000004},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000005},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  Primary Boiler 421kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                              !- Fuel Type
  123351.460377926,                        !- Nominal Capacity {W}
  0.83,                                    !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0025-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0018-000000000025},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0018-000000000026},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- Parasitic Electric Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Boiler:HotWater,
  {00000000-0000-0000-0010-000000000002},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,     !- Name
  NaturalGas,                              !- Fuel Type
  0.001,                                   !- Nominal Capacity {W}
  0.85,                                    !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0025-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0018-000000000029},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0018-000000000030},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- Parasitic Electric Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Building,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  RetailStripmall,                         !- Name
  ,                                        !- Building Sector Type
  ,                                        !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0028-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  1,                                       !- Standards Number of Stories
  1,                                       !- Standards Number of Above Ground Stories
  NECB2011,                                !- Standards Template
  RetailStripmall;                         !- Standards Building Type

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ;                                        !- Group Rendering Name

OS:ClimateZones,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  ASHRAE,                                  !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,                !- Climate Zone Document Name 1
  2006,                                    !- Climate Zone Document Year 1
  ,                                        !- Climate Zone Value 1
  CEC,                                     !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,    !- Climate Zone Document Name 2
  1995,                                    !- Climate Zone Document Year 2
  ;                                        !- Climate Zone Value 2

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 91kBtu/hr 9.08EER, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.15956370029033,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000017},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 140kBtu/hr 8.72EER, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.03970114268972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000017},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000003},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 529kBtu/hr 7.76EER, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.72006765575473,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000017},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 66 Clg kBtu/hr 3.3COPH, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  19260.7105243803,                        !- Rated Total Heating Capacity {W}
  3.53669778097367,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000019},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000018},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000020},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000012},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000021},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0015-000000000002},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 101 Clg kBtu/hr 3.3COPH, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  29635.6552164155,                        !- Rated Total Heating Capacity {W}
  3.55398752227981,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000019},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000018},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000020},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000012},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000021},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0015-000000000003},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 383 Clg kBtu/hr 3.2COPH, !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  112318.915734161,                        !- Rated Total Heating Capacity {W}
  3.57990627580006,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000019},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000018},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000020},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000012},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000021},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  Coil Heating Gas 1,                      !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0025-000000000022},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  Coil Heating Gas 2,                      !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0025-000000000022},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0016-000000000003},  !- Handle
  Coil Heating Gas 3,                      !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0025-000000000022},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  Coil Heating Water Baseboard 1,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0018-000000000051},  !- Water Inlet Node Name
  {00000000-0000-0000-0018-000000000052};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  Coil Heating Water Baseboard 2,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0018-000000000073},  !- Water Inlet Node Name
  {00000000-0000-0000-0018-000000000074};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0017-000000000003},  !- Handle
  Coil Heating Water Baseboard 3,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0018-000000000095},  !- Water Inlet Node Name
  {00000000-0000-0000-0018-000000000096};  !- Water Outlet Node Name

OS:Connection,
  {00000000-0000-0000-0018-000000000001},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000002},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000003},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000004},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000005},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000006},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000007},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000008},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000009},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000010},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000011},  !- Handle
  {00000000-0000-0000-0086-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000012},  !- Handle
  {00000000-0000-0000-0086-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000013},  !- Handle
  {00000000-0000-0000-0086-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000014},  !- Handle
  {00000000-0000-0000-0054-000000000001},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000015},  !- Handle
  {00000000-0000-0000-0020-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000039},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000016},  !- Handle
  {00000000-0000-0000-0049-000000000024},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000001},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000017},  !- Handle
  {00000000-0000-0000-0054-000000000001},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000018},  !- Handle
  {00000000-0000-0000-0049-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0020-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000019},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000020},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000021},  !- Handle
  {00000000-0000-0000-0049-000000000022},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000001},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000022},  !- Handle
  {00000000-0000-0000-0049-000000000023},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0057-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000023},  !- Handle
  {00000000-0000-0000-0057-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000041},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000024},  !- Handle
  {00000000-0000-0000-0049-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0020-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000025},  !- Handle
  {00000000-0000-0000-0049-000000000039},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0010-000000000001},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000026},  !- Handle
  {00000000-0000-0000-0010-000000000001},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000027},  !- Handle
  {00000000-0000-0000-0049-000000000040},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000028},  !- Handle
  {00000000-0000-0000-0020-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000042},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000029},  !- Handle
  {00000000-0000-0000-0049-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0010-000000000002},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000030},  !- Handle
  {00000000-0000-0000-0010-000000000002},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000031},  !- Handle
  {00000000-0000-0000-0049-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000032},  !- Handle
  {00000000-0000-0000-0020-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000033},  !- Handle
  {00000000-0000-0000-0049-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000034},  !- Handle
  {00000000-0000-0000-0053-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000035},  !- Handle
  {00000000-0000-0000-0049-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000036},  !- Handle
  {00000000-0000-0000-0019-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000037},  !- Handle
  {00000000-0000-0000-0049-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000038},  !- Handle
  {00000000-0000-0000-0053-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000039},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000083},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000040},  !- Handle
  {00000000-0000-0000-0049-000000000084},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000041},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000078},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000042},  !- Handle
  {00000000-0000-0000-0049-000000000079},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000043},  !- Handle
  {00000000-0000-0000-0049-000000000078},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000044},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000079},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000045},  !- Handle
  {00000000-0000-0000-0049-000000000081},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000046},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000082},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000047},  !- Handle
  {00000000-0000-0000-0004-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000084},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000048},  !- Handle
  {00000000-0000-0000-0049-000000000083},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000049},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000080},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000050},  !- Handle
  {00000000-0000-0000-0049-000000000080},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000051},  !- Handle
  {00000000-0000-0000-0049-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000052},  !- Handle
  {00000000-0000-0000-0017-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000053},  !- Handle
  {00000000-0000-0000-0049-000000000016},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000054},  !- Handle
  {00000000-0000-0000-0049-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000055},  !- Handle
  {00000000-0000-0000-0055-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000056},  !- Handle
  {00000000-0000-0000-0049-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000057},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000058},  !- Handle
  {00000000-0000-0000-0049-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000059},  !- Handle
  {00000000-0000-0000-0007-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000060},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000069},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000061},  !- Handle
  {00000000-0000-0000-0049-000000000070},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000062},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000064},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000063},  !- Handle
  {00000000-0000-0000-0049-000000000065},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000064},  !- Handle
  {00000000-0000-0000-0049-000000000064},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000065},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000065},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000066},  !- Handle
  {00000000-0000-0000-0049-000000000067},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000067},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000068},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000068},  !- Handle
  {00000000-0000-0000-0004-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000070},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000069},  !- Handle
  {00000000-0000-0000-0049-000000000069},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000070},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000066},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000071},  !- Handle
  {00000000-0000-0000-0049-000000000066},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000072},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000073},  !- Handle
  {00000000-0000-0000-0049-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000074},  !- Handle
  {00000000-0000-0000-0017-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000075},  !- Handle
  {00000000-0000-0000-0049-000000000018},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000076},  !- Handle
  {00000000-0000-0000-0049-000000000012},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000077},  !- Handle
  {00000000-0000-0000-0055-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000078},  !- Handle
  {00000000-0000-0000-0049-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000079},  !- Handle
  {00000000-0000-0000-0006-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000080},  !- Handle
  {00000000-0000-0000-0049-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000081},  !- Handle
  {00000000-0000-0000-0007-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000082},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000076},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000083},  !- Handle
  {00000000-0000-0000-0049-000000000077},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000084},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000071},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000085},  !- Handle
  {00000000-0000-0000-0049-000000000072},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000086},  !- Handle
  {00000000-0000-0000-0049-000000000071},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000087},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000072},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000088},  !- Handle
  {00000000-0000-0000-0049-000000000074},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000089},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000075},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000090},  !- Handle
  {00000000-0000-0000-0004-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000077},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000091},  !- Handle
  {00000000-0000-0000-0049-000000000076},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000092},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000073},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000093},  !- Handle
  {00000000-0000-0000-0049-000000000073},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000094},  !- Handle
  {00000000-0000-0000-0020-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000095},  !- Handle
  {00000000-0000-0000-0049-000000000019},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000096},  !- Handle
  {00000000-0000-0000-0017-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000097},  !- Handle
  {00000000-0000-0000-0049-000000000020},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000098},  !- Handle
  {00000000-0000-0000-0049-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000099},  !- Handle
  {00000000-0000-0000-0055-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000100},  !- Handle
  {00000000-0000-0000-0049-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000101},  !- Handle
  {00000000-0000-0000-0006-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000102},  !- Handle
  {00000000-0000-0000-0049-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0007-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000103},  !- Handle
  {00000000-0000-0000-0007-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000104},  !- Handle
  {00000000-0000-0000-0054-000000000002},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000105},  !- Handle
  {00000000-0000-0000-0020-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000106},  !- Handle
  {00000000-0000-0000-0049-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000002},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000107},  !- Handle
  {00000000-0000-0000-0054-000000000002},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000108},  !- Handle
  {00000000-0000-0000-0049-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0020-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000109},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000110},  !- Handle
  {00000000-0000-0000-0049-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000002},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000111},  !- Handle
  {00000000-0000-0000-0049-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000112},  !- Handle
  {00000000-0000-0000-0056-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000113},  !- Handle
  {00000000-0000-0000-0049-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0020-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000114},  !- Handle
  {00000000-0000-0000-0049-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0090-000000000001},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000115},  !- Handle
  {00000000-0000-0000-0090-000000000001},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000116},  !- Handle
  {00000000-0000-0000-0049-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000117},  !- Handle
  {00000000-0000-0000-0020-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000118},  !- Handle
  {00000000-0000-0000-0049-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000119},  !- Handle
  {00000000-0000-0000-0053-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000120},  !- Handle
  {00000000-0000-0000-0049-000000000034},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000003},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000121},  !- Handle
  {00000000-0000-0000-0049-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000122},  !- Handle
  {00000000-0000-0000-0053-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000123},  !- Handle
  {00000000-0000-0000-0049-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000124},  !- Handle
  {00000000-0000-0000-0019-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000125},  !- Handle
  {00000000-0000-0000-0049-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000126},  !- Handle
  {00000000-0000-0000-0053-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000127},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000038},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000128},  !- Handle
  {00000000-0000-0000-0049-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000129},  !- Handle
  {00000000-0000-0000-0053-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000130},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000131},  !- Handle
  {00000000-0000-0000-0049-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000132},  !- Handle
  {00000000-0000-0000-0092-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000045},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000133},  !- Handle
  {00000000-0000-0000-0049-000000000045},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000134},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000048},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000135},  !- Handle
  {00000000-0000-0000-0049-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000136},  !- Handle
  {00000000-0000-0000-0092-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000137},  !- Handle
  {00000000-0000-0000-0049-000000000049},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000138},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000050},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000139},  !- Handle
  {00000000-0000-0000-0049-000000000050},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000140},  !- Handle
  {00000000-0000-0000-0092-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000051},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000141},  !- Handle
  {00000000-0000-0000-0049-000000000051},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000142},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000143},  !- Handle
  {00000000-0000-0000-0049-000000000052},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000144},  !- Handle
  {00000000-0000-0000-0092-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000053},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000145},  !- Handle
  {00000000-0000-0000-0049-000000000053},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000146},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000054},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000147},  !- Handle
  {00000000-0000-0000-0049-000000000054},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000148},  !- Handle
  {00000000-0000-0000-0092-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000055},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000149},  !- Handle
  {00000000-0000-0000-0049-000000000055},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000150},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000056},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000151},  !- Handle
  {00000000-0000-0000-0049-000000000056},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000152},  !- Handle
  {00000000-0000-0000-0092-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000057},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000153},  !- Handle
  {00000000-0000-0000-0049-000000000057},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000154},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000058},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000155},  !- Handle
  {00000000-0000-0000-0049-000000000058},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000156},  !- Handle
  {00000000-0000-0000-0092-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000059},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000157},  !- Handle
  {00000000-0000-0000-0049-000000000059},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000158},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000060},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000159},  !- Handle
  {00000000-0000-0000-0049-000000000060},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000160},  !- Handle
  {00000000-0000-0000-0092-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000061},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000161},  !- Handle
  {00000000-0000-0000-0049-000000000061},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000162},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000062},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000163},  !- Handle
  {00000000-0000-0000-0049-000000000062},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000164},  !- Handle
  {00000000-0000-0000-0092-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000063},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000165},  !- Handle
  {00000000-0000-0000-0049-000000000063},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000166},  !- Handle
  {00000000-0000-0000-0020-000000000004},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000167},  !- Handle
  {00000000-0000-0000-0049-000000000046},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000168},  !- Handle
  {00000000-0000-0000-0092-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000047},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0018-000000000169},  !- Handle
  {00000000-0000-0000-0049-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  13;                                      !- Inlet Port

OS:Connector:Mixer,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  Connector Mixer 1,                       !- Name
  {00000000-0000-0000-0018-000000000036},  !- Outlet Branch Name
  {00000000-0000-0000-0018-000000000027},  !- Inlet Branch Name 1
  {00000000-0000-0000-0018-000000000031},  !- Inlet Branch Name 2
  {00000000-0000-0000-0018-000000000035};  !- Inlet Branch Name 3

OS:Connector:Mixer,
  {00000000-0000-0000-0019-000000000002},  !- Handle
  Connector Mixer 2,                       !- Name
  {00000000-0000-0000-0018-000000000020},  !- Outlet Branch Name
  {00000000-0000-0000-0018-000000000053},  !- Inlet Branch Name 1
  {00000000-0000-0000-0018-000000000075},  !- Inlet Branch Name 2
  {00000000-0000-0000-0018-000000000097};  !- Inlet Branch Name 3

OS:Connector:Mixer,
  {00000000-0000-0000-0019-000000000003},  !- Handle
  Connector Mixer 3,                       !- Name
  {00000000-0000-0000-0018-000000000124},  !- Outlet Branch Name
  {00000000-0000-0000-0018-000000000116},  !- Inlet Branch Name 1
  {00000000-0000-0000-0018-000000000120};  !- Inlet Branch Name 2

OS:Connector:Mixer,
  {00000000-0000-0000-0019-000000000004},  !- Handle
  Connector Mixer 4,                       !- Name
  {00000000-0000-0000-0018-000000000127},  !- Outlet Branch Name
  {00000000-0000-0000-0018-000000000123},  !- Inlet Branch Name 1
  {00000000-0000-0000-0018-000000000133},  !- Inlet Branch Name 2
  {00000000-0000-0000-0018-000000000137},  !- Inlet Branch Name 3
  {00000000-0000-0000-0018-000000000141},  !- Inlet Branch Name 4
  {00000000-0000-0000-0018-000000000145},  !- Inlet Branch Name 5
  {00000000-0000-0000-0018-000000000149},  !- Inlet Branch Name 6
  {00000000-0000-0000-0018-000000000153},  !- Inlet Branch Name 7
  {00000000-0000-0000-0018-000000000157},  !- Inlet Branch Name 8
  {00000000-0000-0000-0018-000000000161},  !- Inlet Branch Name 9
  {00000000-0000-0000-0018-000000000165},  !- Inlet Branch Name 10
  {00000000-0000-0000-0018-000000000169};  !- Inlet Branch Name 11

OS:Connector:Splitter,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  Connector Splitter 1,                    !- Name
  {00000000-0000-0000-0018-000000000024},  !- Inlet Branch Name
  {00000000-0000-0000-0018-000000000015},  !- Outlet Branch Name 1
  {00000000-0000-0000-0018-000000000028},  !- Outlet Branch Name 2
  {00000000-0000-0000-0018-000000000032};  !- Outlet Branch Name 3

OS:Connector:Splitter,
  {00000000-0000-0000-0020-000000000002},  !- Handle
  Connector Splitter 2,                    !- Name
  {00000000-0000-0000-0018-000000000018},  !- Inlet Branch Name
  {00000000-0000-0000-0018-000000000019},  !- Outlet Branch Name 1
  {00000000-0000-0000-0018-000000000072},  !- Outlet Branch Name 2
  {00000000-0000-0000-0018-000000000094};  !- Outlet Branch Name 3

OS:Connector:Splitter,
  {00000000-0000-0000-0020-000000000003},  !- Handle
  Connector Splitter 3,                    !- Name
  {00000000-0000-0000-0018-000000000113},  !- Inlet Branch Name
  {00000000-0000-0000-0018-000000000105},  !- Outlet Branch Name 1
  {00000000-0000-0000-0018-000000000117};  !- Outlet Branch Name 2

OS:Connector:Splitter,
  {00000000-0000-0000-0020-000000000004},  !- Handle
  Connector Splitter 4,                    !- Name
  {00000000-0000-0000-0018-000000000108},  !- Inlet Branch Name
  {00000000-0000-0000-0018-000000000109},  !- Outlet Branch Name 1
  {00000000-0000-0000-0018-000000000130},  !- Outlet Branch Name 2
  {00000000-0000-0000-0018-000000000134},  !- Outlet Branch Name 3
  {00000000-0000-0000-0018-000000000138},  !- Outlet Branch Name 4
  {00000000-0000-0000-0018-000000000142},  !- Outlet Branch Name 5
  {00000000-0000-0000-0018-000000000146},  !- Outlet Branch Name 6
  {00000000-0000-0000-0018-000000000150},  !- Outlet Branch Name 7
  {00000000-0000-0000-0018-000000000154},  !- Outlet Branch Name 8
  {00000000-0000-0000-0018-000000000158},  !- Outlet Branch Name 9
  {00000000-0000-0000-0018-000000000162},  !- Outlet Branch Name 10
  {00000000-0000-0000-0018-000000000166};  !- Outlet Branch Name 11

OS:Construction,
  {00000000-0000-0000-0021-000000000001},  !- Handle
  BTAP-Ext-DaylightDiffuser,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000002},  !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000003},  !- Handle
  BTAP-Ext-DaylightDomes,                  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000004},  !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000005},  !- Handle
  BTAP-Ext-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000017},  !- Layer 1
  {00000000-0000-0000-0047-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000006},  !- Handle
  BTAP-Ext-Door:U-2.2,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000016},  !- Layer 1
  {00000000-0000-0000-0047-000000000011};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000007},  !- Handle
  BTAP-Ext-FixedWindow,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000008},  !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000009},  !- Handle
  BTAP-Ext-Floor-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000013},  !- Layer 1
  {00000000-0000-0000-0046-000000000008},  !- Layer 2
  {00000000-0000-0000-0047-000000000007};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0021-000000000010},  !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000008},  !- Layer 1
  {00000000-0000-0000-0046-000000000007},  !- Layer 2
  {00000000-0000-0000-0047-000000000003};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0021-000000000011},  !- Handle
  BTAP-Ext-GlassDoors,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000012},  !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000013},  !- Handle
  BTAP-Ext-OverHeadDoor,                   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000013};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000014},  !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000012};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000015},  !- Handle
  BTAP-Ext-Roof-Metal,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000023},  !- Layer 1
  {00000000-0000-0000-0047-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000016},  !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000022},  !- Layer 1
  {00000000-0000-0000-0047-000000000010};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000017},  !- Handle
  BTAP-Ext-Skylights,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000018},  !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000019},  !- Handle
  BTAP-Ext-Wall-Mass,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000006},  !- Layer 1
  {00000000-0000-0000-0046-000000000014},  !- Layer 2
  {00000000-0000-0000-0047-000000000013},  !- Layer 3
  {00000000-0000-0000-0046-000000000002};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0021-000000000020},  !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000005},  !- Layer 1
  {00000000-0000-0000-0046-000000000013},  !- Layer 2
  {00000000-0000-0000-0047-000000000009},  !- Layer 3
  {00000000-0000-0000-0046-000000000001};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0021-000000000021},  !- Handle
  BTAP-Grnd-Floor-Mass,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0047-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000022},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000009},  !- Layer 1
  {00000000-0000-0000-0047-000000000004};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000023},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000009},  !- Layer 1
  {00000000-0000-0000-0046-000000000015};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000024},  !- Handle
  BTAP-Grnd-Roof-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0047-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000025},  !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000011},  !- Layer 1
  {00000000-0000-0000-0047-000000000006};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000026},  !- Handle
  BTAP-Grnd-Wall-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0047-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000027},  !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000010},  !- Layer 1
  {00000000-0000-0000-0047-000000000005};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000028},  !- Handle
  BTAP-Int-Ceiling,                        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000007},  !- Layer 1
  {00000000-0000-0000-0046-000000000003};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000029},  !- Handle
  BTAP-Int-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000030},  !- Handle
  BTAP-Int-Floor,                          !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000003},  !- Layer 1
  {00000000-0000-0000-0047-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000031},  !- Handle
  BTAP-Int-Partition,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000032},  !- Handle
  BTAP-Int-Wall,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000018},  !- Layer 1
  {00000000-0000-0000-0046-000000000018};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000033},  !- Handle
  BTAP-Int-Window,                         !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0096-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000034},  !- Handle
  Basement Floor construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000021},  !- Layer 1
  {00000000-0000-0000-0047-000000000001};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0021-000000000035},  !- Handle
  Basement Wall construction,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000021};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0021-000000000036},  !- Handle
  Floor Adiabatic construction,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000001},  !- Layer 1
  {00000000-0000-0000-0046-000000000004},  !- Layer 2
  {00000000-0000-0000-0047-000000000002};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0021-000000000037},  !- Handle
  Wall Adiabatic construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000019},  !- Layer 1
  {00000000-0000-0000-0046-000000000019};  !- Layer 2

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000001},  !- Handle
  Controller Mechanical Ventilation 1,     !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000002},  !- Handle
  Controller Mechanical Ventilation 2,     !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0022-000000000003},  !- Handle
  Controller Mechanical Ventilation 3,     !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000001},  !- Handle
  Controller Outdoor Air 1,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0062-000000000049},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000001},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;        !- Heat Recovery Bypass Control Type

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000002},  !- Handle
  Controller Outdoor Air 2,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0062-000000000047},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000002},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;        !- Heat Recovery Bypass Control Type

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0023-000000000003},  !- Handle
  Controller Outdoor Air 3,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0062-000000000048},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0022-000000000003},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;        !- Heat Recovery Bypass Control Type

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000001},  !- Handle
  Curve Biquadratic 1,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000002},  !- Handle
  Curve Biquadratic 2,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000003},  !- Handle
  Curve Biquadratic 3,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000004},  !- Handle
  Curve Biquadratic 4,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000005},  !- Handle
  Curve Biquadratic 5,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000006},  !- Handle
  Curve Biquadratic 6,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000007},  !- Handle
  DXCOOL-NECB2011-REF-CAPFT,               !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.00055436,                              !- Coefficient3 x**2
  -0.0075575,                              !- Coefficient4 y
  3.3e-05,                                 !- Coefficient5 y**2
  -0.0001918,                              !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000008},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,           !- Name
  0.1141714,                               !- Coefficient1 Constant
  0.02818224,                              !- Coefficient2 x
  -0.0004199,                              !- Coefficient3 x**2
  0.02141082,                              !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000001},  !- Handle
  BOILER-EFFFPLR-NECB2011,                 !- Name
  0.3831,                                  !- Coefficient1 Constant
  2.0567,                                  !- Coefficient2 x
  -2.6469,                                 !- Coefficient3 x**2
  1.2148,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000002},  !- Handle
  Curve Cubic 1,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000003},  !- Handle
  Curve Cubic 10,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000004},  !- Handle
  Curve Cubic 11,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000005},  !- Handle
  Curve Cubic 12,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000006},  !- Handle
  Curve Cubic 13,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000007},  !- Handle
  Curve Cubic 14,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000008},  !- Handle
  Curve Cubic 15,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000009},  !- Handle
  Curve Cubic 2,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000010},  !- Handle
  Curve Cubic 3,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000011},  !- Handle
  Curve Cubic 4,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000012},  !- Handle
  Curve Cubic 5,                           !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000013},  !- Handle
  Curve Cubic 6,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000014},  !- Handle
  Curve Cubic 7,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000015},  !- Handle
  Curve Cubic 8,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000016},  !- Handle
  Curve Cubic 9,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000017},  !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,         !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000018},  !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,            !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000019},  !- Handle
  DXHEAT-NECB2011-REF-CAPFT,               !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000020},  !- Handle
  DXHEAT-NECB2011-REF-EIRFT,               !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000021},  !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,             !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000022},  !- Handle
  FURNACE-EFFPLR-NECB2011,                 !- Name
  0.722,                                   !- Coefficient1 Constant
  0.8211,                                  !- Coefficient2 x
  -1.0396,                                 !- Coefficient3 x**2
  0.5,                                     !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000023},  !- Handle
  Fan On Off Efficiency Curve 1,           !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000024},  !- Handle
  Fan On Off Efficiency Curve 2,           !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000025},  !- Handle
  Fan On Off Efficiency Curve,             !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000026},  !- Handle
  SWH-EFFFPLR-NECB2011,                    !- Name
  0.7576,                                  !- Coefficient1 Constant
  1.0071,                                  !- Coefficient2 x
  -1.4443,                                 !- Coefficient3 x**2
  0.6844,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Exponent,
  {00000000-0000-0000-0026-000000000001},  !- Handle
  Fan On Off Power Curve 1,                !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 Constant
  0,                                       !- Coefficient3 Constant
  0,                                       !- Minimum Value of x
  1,                                       !- Maximum Value of x
  ,                                        !- Minimum Curve Output
  ,                                        !- Maximum Curve Output
  ,                                        !- Input Unit Type for X
  ;                                        !- Output Unit Type

OS:Curve:Exponent,
  {00000000-0000-0000-0026-000000000002},  !- Handle
  Fan On Off Power Curve 2,                !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 Constant
  0,                                       !- Coefficient3 Constant
  0,                                       !- Minimum Value of x
  1,                                       !- Maximum Value of x
  ,                                        !- Minimum Curve Output
  ,                                        !- Maximum Curve Output
  ,                                        !- Input Unit Type for X
  ;                                        !- Output Unit Type

OS:Curve:Exponent,
  {00000000-0000-0000-0026-000000000003},  !- Handle
  Fan On Off Power Curve,                  !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 Constant
  0,                                       !- Coefficient3 Constant
  0,                                       !- Minimum Value of x
  1,                                       !- Maximum Value of x
  ,                                        !- Minimum Curve Output
  ,                                        !- Maximum Curve Output
  ,                                        !- Input Unit Type for X
  ;                                        !- Output Unit Type

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000001},  !- Handle
  Curve Quadratic 1,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000002},  !- Handle
  Curve Quadratic 2,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000003},  !- Handle
  Curve Quadratic 3,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000004},  !- Handle
  Curve Quadratic 4,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000005},  !- Handle
  Curve Quadratic 5,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000006},  !- Handle
  Curve Quadratic 6,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000007},  !- Handle
  Curve Quadratic 7,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000008},  !- Handle
  Curve Quadratic 8,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000009},  !- Handle
  Curve Quadratic 9,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000010},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000011},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0027-000000000012},  !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,            !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:DefaultConstructionSet,
  {00000000-0000-0000-0028-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0031-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0031-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0031-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0030-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0030-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0021-000000000031},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0029-000000000001},  !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0062-000000000008},  !- Number of People Schedule Name
  {00000000-0000-0000-0062-000000000005},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0062-000000000007},  !- Lighting Schedule Name
  {00000000-0000-0000-0062-000000000006},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  {00000000-0000-0000-0062-000000000002},  !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0030-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0021-000000000008},  !- Fixed Window Construction Name
  {00000000-0000-0000-0021-000000000008},  !- Operable Window Construction Name
  {00000000-0000-0000-0021-000000000006},  !- Door Construction Name
  {00000000-0000-0000-0021-000000000012},  !- Glass Door Construction Name
  {00000000-0000-0000-0021-000000000014},  !- Overhead Door Construction Name
  {00000000-0000-0000-0021-000000000018},  !- Skylight Construction Name
  {00000000-0000-0000-0021-000000000004},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0021-000000000002};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0030-000000000002},  !- Handle
  Default Sub Surface Constructions 2,     !- Name
  {00000000-0000-0000-0021-000000000033},  !- Fixed Window Construction Name
  {00000000-0000-0000-0021-000000000033},  !- Operable Window Construction Name
  {00000000-0000-0000-0021-000000000029},  !- Door Construction Name
  ,                                        !- Glass Door Construction Name
  ,                                        !- Overhead Door Construction Name
  ,                                        !- Skylight Construction Name
  ,                                        !- Tubular Daylight Dome Construction Name
  ;                                        !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0030-000000000003},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0021-000000000007},  !- Fixed Window Construction Name
  {00000000-0000-0000-0021-000000000007},  !- Operable Window Construction Name
  {00000000-0000-0000-0021-000000000005},  !- Door Construction Name
  {00000000-0000-0000-0021-000000000011},  !- Glass Door Construction Name
  {00000000-0000-0000-0021-000000000013},  !- Overhead Door Construction Name
  {00000000-0000-0000-0021-000000000017},  !- Skylight Construction Name
  {00000000-0000-0000-0021-000000000003},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0021-000000000001};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0 1,             !- Name
  {00000000-0000-0000-0021-000000000022},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000027},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000025};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000002},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0021-000000000010},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000020},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000016};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000003},  !- Handle
  Default Surface Constructions 2,         !- Name
  {00000000-0000-0000-0021-000000000030},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000032},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000028};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000004},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {00000000-0000-0000-0021-000000000021},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000026},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000024};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0031-000000000005},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0021-000000000009},  !- Floor Construction Name
  {00000000-0000-0000-0021-000000000019},  !- Wall Construction Name
  {00000000-0000-0000-0021-000000000015};  !- Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0032-000000000001},  !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {00000000-0000-0000-0033-000000000001},  !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {00000000-0000-0000-0034-000000000001},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0078-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0034-000000000001},  !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.49997919336116,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0035-000000000001},  !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {00000000-0000-0000-0062-000000000010},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0035-000000000002},  !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {00000000-0000-0000-0036-000000000001},  !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3ffcc934-9004-420f-b1f5-6bc30ddfc879}<23.9 && {3ffcc934-9004-420f-b1f5-6bc30ddfc879}>1.7, !- Program Line 1
  SET {31582f09-49b7-4020-8e9f-4a62f30d8b2c} = 29.4, !- Program Line 2
  SET {5ef0b8f9-8975-47e2-9af9-fd7be34f8759} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3ffcc934-9004-420f-b1f5-6bc30ddfc879}<23.9 && {3ffcc934-9004-420f-b1f5-6bc30ddfc879}>1.7, !- Program Line 4
  SET {31582f09-49b7-4020-8e9f-4a62f30d8b2c} = 29.4, !- Program Line 5
  SET {5ef0b8f9-8975-47e2-9af9-fd7be34f8759} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3ffcc934-9004-420f-b1f5-6bc30ddfc879}<23.9 && {3ffcc934-9004-420f-b1f5-6bc30ddfc879}>1.7, !- Program Line 7
  SET {31582f09-49b7-4020-8e9f-4a62f30d8b2c} = 29.4, !- Program Line 8
  SET {5ef0b8f9-8975-47e2-9af9-fd7be34f8759} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3ffcc934-9004-420f-b1f5-6bc30ddfc879}<23.9 && {3ffcc934-9004-420f-b1f5-6bc30ddfc879}>1.7, !- Program Line 10
  SET {31582f09-49b7-4020-8e9f-4a62f30d8b2c} = 29.4, !- Program Line 11
  SET {5ef0b8f9-8975-47e2-9af9-fd7be34f8759} = 15.6, !- Program Line 12
  ELSE,                                    !- Program Line 13
  SET {31582f09-49b7-4020-8e9f-4a62f30d8b2c} = NULL, !- Program Line 14
  SET {5ef0b8f9-8975-47e2-9af9-fd7be34f8759} = NULL, !- Program Line 15
  ENDIF;                                   !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {00000000-0000-0000-0037-000000000001},  !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,            !- EnergyPlus Model Calling Point
  {00000000-0000-0000-0036-000000000001};  !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {00000000-0000-0000-0038-000000000001},  !- Handle
  OAT,                                     !- Name
  Environment,                             !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;    !- Output Variable or Output Meter Name

OS:Facility,
  {00000000-0000-0000-0039-000000000001};  !- Handle

OS:Fan:OnOff,
  {00000000-0000-0000-0040-000000000001},  !- Handle
  Fan On Off 1,                            !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  1110.9365386,                            !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0026-000000000003},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0025-000000000025},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0040-000000000002},  !- Handle
  Fan On Off 2,                            !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  622.722275,                              !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0026-000000000001},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0025-000000000023},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0040-000000000003},  !- Handle
  Fan On Off 3,                            !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  622.722275,                              !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0026-000000000002},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0025-000000000024},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000001},  !- Handle
  Bldg Kiva Foundation,                    !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000002},  !- Handle
  SMstore1_Floor Kiva Foundation,          !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000003},  !- Handle
  SMstore2_Floor Kiva Foundation,          !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000004},  !- Handle
  SMstore3_Floor Kiva Foundation,          !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000005},  !- Handle
  SMstore4_Floor Kiva Foundation,          !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000006},  !- Handle
  SMstore5_Floor Kiva Foundation,          !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000007},  !- Handle
  SMstore6_Floor Kiva Foundation,          !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000008},  !- Handle
  SMstore7_Floor Kiva Foundation,          !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {00000000-0000-0000-0042-000000000001},  !- Handle
  ,                                        !- Soil Conductivity {W/m-K}
  ,                                        !- Soil Density {kg/m3}
  ,                                        !- Soil Specific Heat {J/kg-K}
  ,                                        !- Ground Solar Absorptivity {dimensionless}
  ,                                        !- Ground Thermal Absorptivity {dimensionless}
  ,                                        !- Ground Surface Roughness {m}
  ,                                        !- Far-Field Width {m}
  ,                                        !- Deep-Ground Boundary Condition
  ,                                        !- Deep-Ground Depth {m}
  ,                                        !- Minimum Cell Dimension {m}
  ,                                        !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                        !- Simulation Timestep

OS:LifeCycleCost:Parameters,
  {00000000-0000-0000-0043-000000000001},  !- Handle
  FEMP,                                    !- Analysis Type
  ,                                        !- Discounting Convention
  ,                                        !- Inflation Approach
  ,                                        !- Real Discount Rate
  ,                                        !- Nominal Discount Rate
  ,                                        !- Inflation
  ,                                        !- Base Date Month
  ,                                        !- Base Date Year
  ,                                        !- Service Date Month
  ,                                        !- Service Date Year
  ,                                        !- Length of Study Period in Years
  ,                                        !- Tax Rate
  ,                                        !- Depreciation Method
  Yes;                                     !- Use NIST Fuel Escalation Rates

OS:Lights,
  {00000000-0000-0000-0044-000000000001},  !- Handle
  Space Function Retail - sales Lights,    !- Name
  {00000000-0000-0000-0045-000000000001},  !- Lights Definition Name
  {00000000-0000-0000-0078-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000001},  !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  18.0998493590737,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Material,
  {00000000-0000-0000-0046-000000000001},  !- Handle
  1/2IN Gypsum 1,                          !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000002},  !- Handle
  1/2IN Gypsum,                            !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000003},  !- Handle
  100mm Normalweight concrete floor 1,     !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000004},  !- Handle
  100mm Normalweight concrete floor,       !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000005},  !- Handle
  1IN Stucco 1,                            !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000006},  !- Handle
  1IN Stucco,                              !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000007},  !- Handle
  4 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000008},  !- Handle
  4 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000009},  !- Handle
  6 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000010},  !- Handle
  6 in. Normalweight Concrete Floor 2,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000011},  !- Handle
  6 in. Normalweight Concrete Floor 3,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000012},  !- Handle
  6 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000013},  !- Handle
  8IN CONCRETE HW RefBldg 1,               !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000014},  !- Handle
  8IN CONCRETE HW RefBldg,                 !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000015},  !- Handle
  Expanded Polystyrene,                    !- Name
  MediumSmooth,                            !- Roughness
  0.0363958681740979,                      !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000016},  !- Handle
  F08 Metal surface 1,                     !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000017},  !- Handle
  F08 Metal surface,                       !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000001},  !- Handle
  CP02 CARPET PAD,                         !- Name
  VeryRough,                               !- Roughness
  0.21648,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000002},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  2.88291975297193,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000003},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000004},  !- Handle
  Typical Carpet Pad 2,                    !- Name
  Smooth,                                  !- Roughness
  1.25502993703786,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000005},  !- Handle
  Typical Carpet Pad 3,                    !- Name
  Smooth,                                  !- Roughness
  3.45515273458935,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000006},  !- Handle
  Typical Carpet Pad 4,                    !- Name
  Smooth,                                  !- Roughness
  3.45515273458935,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000007},  !- Handle
  Typical Carpet Pad,                      !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000008},  !- Handle
  Typical Insulation 1,                    !- Name
  Smooth,                                  !- Roughness
  5.91237683519488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000009},  !- Handle
  Typical Insulation 2,                    !- Name
  Smooth,                                  !- Roughness
  4.49096231241638,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000010},  !- Handle
  Typical Insulation 3,                    !- Name
  Smooth,                                  !- Roughness
  6.17282183832832,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000011},  !- Handle
  Typical Insulation 4,                    !- Name
  Smooth,                                  !- Roughness
  0.454527786700932,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000012},  !- Handle
  Typical Insulation 5,                    !- Name
  Smooth,                                  !- Roughness
  0.454545454545455,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000013},  !- Handle
  Typical Insulation,                      !- Name
  Smooth,                                  !- Roughness
  0.101874652714525,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000001},  !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000002},  !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000003},  !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000004},  !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000005},  !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000006},  !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000007},  !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000008},  !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000009},  !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000010},  !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000011},  !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000012},  !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {00000000-0000-0000-0049-000000000001},  !- Handle
  14gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000105},  !- Inlet Port
  {00000000-0000-0000-0018-000000000114};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000002},  !- Handle
  14gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000115},  !- Inlet Port
  {00000000-0000-0000-0018-000000000116};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000003},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000077},  !- Inlet Port
  {00000000-0000-0000-0018-000000000078};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000004},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000012},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000005},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000099},  !- Inlet Port
  {00000000-0000-0000-0018-000000000100};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000006},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000013},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000007},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000055},  !- Inlet Port
  {00000000-0000-0000-0018-000000000056};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000008},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000011},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000009},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000057},  !- Inlet Port
  {00000000-0000-0000-0018-000000000058};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000010},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000059},  !- Inlet Port
  {00000000-0000-0000-0018-000000000054};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000011},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000079},  !- Inlet Port
  {00000000-0000-0000-0018-000000000080};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000012},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000081},  !- Inlet Port
  {00000000-0000-0000-0018-000000000076};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000013},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000101},  !- Inlet Port
  {00000000-0000-0000-0018-000000000102};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000014},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000103},  !- Inlet Port
  {00000000-0000-0000-0018-000000000098};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000015},  !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000019},  !- Inlet Port
  {00000000-0000-0000-0018-000000000051};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000016},  !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000052},  !- Inlet Port
  {00000000-0000-0000-0018-000000000053};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000017},  !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000072},  !- Inlet Port
  {00000000-0000-0000-0018-000000000073};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000018},  !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000074},  !- Inlet Port
  {00000000-0000-0000-0018-000000000075};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000019},  !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000094},  !- Inlet Port
  {00000000-0000-0000-0018-000000000095};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000020},  !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000096},  !- Inlet Port
  {00000000-0000-0000-0018-000000000097};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000021},  !- Handle
  Hot Water Loop Demand Inlet Node,        !- Name
  {00000000-0000-0000-0018-000000000017},  !- Inlet Port
  {00000000-0000-0000-0018-000000000018};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000022},  !- Handle
  Hot Water Loop Demand Outlet Node,       !- Name
  {00000000-0000-0000-0018-000000000020},  !- Inlet Port
  {00000000-0000-0000-0018-000000000021};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000023},  !- Handle
  Hot Water Loop Supply Inlet Node,        !- Name
  {00000000-0000-0000-0018-000000000014},  !- Inlet Port
  {00000000-0000-0000-0018-000000000022};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000024},  !- Handle
  Hot Water Loop Supply Outlet Node,       !- Name
  {00000000-0000-0000-0018-000000000038},  !- Inlet Port
  {00000000-0000-0000-0018-000000000016};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000025},  !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000112},  !- Inlet Port
  {00000000-0000-0000-0018-000000000113};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000026},  !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000107},  !- Inlet Port
  {00000000-0000-0000-0018-000000000108};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000027},  !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000129},  !- Inlet Port
  {00000000-0000-0000-0018-000000000110};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000028},  !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000104},  !- Inlet Port
  {00000000-0000-0000-0018-000000000111};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000029},  !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000126},  !- Inlet Port
  {00000000-0000-0000-0018-000000000106};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000030},  !- Handle
  Pipe Adiabatic 1 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000032},  !- Inlet Port
  {00000000-0000-0000-0018-000000000033};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000031},  !- Handle
  Pipe Adiabatic 1 Outlet Water Node,      !- Name
  {00000000-0000-0000-0018-000000000034},  !- Inlet Port
  {00000000-0000-0000-0018-000000000035};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000032},  !- Handle
  Pipe Adiabatic 2 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000036},  !- Inlet Port
  {00000000-0000-0000-0018-000000000037};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000033},  !- Handle
  Pipe Adiabatic 3 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000117},  !- Inlet Port
  {00000000-0000-0000-0018-000000000118};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000034},  !- Handle
  Pipe Adiabatic 3 Outlet Water Node,      !- Name
  {00000000-0000-0000-0018-000000000119},  !- Inlet Port
  {00000000-0000-0000-0018-000000000120};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000035},  !- Handle
  Pipe Adiabatic 4 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000109},  !- Inlet Port
  {00000000-0000-0000-0018-000000000121};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000036},  !- Handle
  Pipe Adiabatic 4 Outlet Water Node,      !- Name
  {00000000-0000-0000-0018-000000000122},  !- Inlet Port
  {00000000-0000-0000-0018-000000000123};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000037},  !- Handle
  Pipe Adiabatic 5 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000124},  !- Inlet Port
  {00000000-0000-0000-0018-000000000125};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000038},  !- Handle
  Pipe Adiabatic 6 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000127},  !- Inlet Port
  {00000000-0000-0000-0018-000000000128};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000039},  !- Handle
  Primary Boiler 421kBtu/hr 0.83 Thermal Eff Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000015},  !- Inlet Port
  {00000000-0000-0000-0018-000000000025};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000040},  !- Handle
  Primary Boiler 421kBtu/hr 0.83 Thermal Eff Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000026},  !- Inlet Port
  {00000000-0000-0000-0018-000000000027};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000041},  !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000023},  !- Inlet Port
  {00000000-0000-0000-0018-000000000024};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000042},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000028},  !- Inlet Port
  {00000000-0000-0000-0018-000000000029};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000043},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000030},  !- Inlet Port
  {00000000-0000-0000-0018-000000000031};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000044},  !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000130},  !- Inlet Port
  {00000000-0000-0000-0018-000000000131};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000045},  !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000132},  !- Inlet Port
  {00000000-0000-0000-0018-000000000133};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000046},  !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000166},  !- Inlet Port
  {00000000-0000-0000-0018-000000000167};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000047},  !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000168},  !- Inlet Port
  {00000000-0000-0000-0018-000000000169};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000048},  !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000134},  !- Inlet Port
  {00000000-0000-0000-0018-000000000135};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000049},  !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000136},  !- Inlet Port
  {00000000-0000-0000-0018-000000000137};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000050},  !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000138},  !- Inlet Port
  {00000000-0000-0000-0018-000000000139};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000051},  !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000140},  !- Inlet Port
  {00000000-0000-0000-0018-000000000141};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000052},  !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000142},  !- Inlet Port
  {00000000-0000-0000-0018-000000000143};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000053},  !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000144},  !- Inlet Port
  {00000000-0000-0000-0018-000000000145};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000054},  !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000146},  !- Inlet Port
  {00000000-0000-0000-0018-000000000147};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000055},  !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000148},  !- Inlet Port
  {00000000-0000-0000-0018-000000000149};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000056},  !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000150},  !- Inlet Port
  {00000000-0000-0000-0018-000000000151};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000057},  !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000152},  !- Inlet Port
  {00000000-0000-0000-0018-000000000153};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000058},  !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000154},  !- Inlet Port
  {00000000-0000-0000-0018-000000000155};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000059},  !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000156},  !- Inlet Port
  {00000000-0000-0000-0018-000000000157};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000060},  !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000158},  !- Inlet Port
  {00000000-0000-0000-0018-000000000159};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000061},  !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000160},  !- Inlet Port
  {00000000-0000-0000-0018-000000000161};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000062},  !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000162},  !- Inlet Port
  {00000000-0000-0000-0018-000000000163};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000063},  !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000164},  !- Inlet Port
  {00000000-0000-0000-0018-000000000165};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000064},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000062},  !- Inlet Port
  {00000000-0000-0000-0018-000000000064};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000065},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000065},  !- Inlet Port
  {00000000-0000-0000-0018-000000000063};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000066},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000070},  !- Inlet Port
  {00000000-0000-0000-0018-000000000071};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000067},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000000066};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000068},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000000067},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000069},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000060},  !- Inlet Port
  {00000000-0000-0000-0018-000000000069};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000070},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000068},  !- Inlet Port
  {00000000-0000-0000-0018-000000000061};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000071},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000084},  !- Inlet Port
  {00000000-0000-0000-0018-000000000086};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000072},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000087},  !- Inlet Port
  {00000000-0000-0000-0018-000000000085};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000073},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000092},  !- Inlet Port
  {00000000-0000-0000-0018-000000000093};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000074},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000000088};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000075},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000000089},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000076},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000082},  !- Inlet Port
  {00000000-0000-0000-0018-000000000091};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000077},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000090},  !- Inlet Port
  {00000000-0000-0000-0018-000000000083};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000078},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000041},  !- Inlet Port
  {00000000-0000-0000-0018-000000000043};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000079},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000044},  !- Inlet Port
  {00000000-0000-0000-0018-000000000042};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000080},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000049},  !- Inlet Port
  {00000000-0000-0000-0018-000000000050};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000081},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000000045};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000082},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000000046},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000083},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000039},  !- Inlet Port
  {00000000-0000-0000-0018-000000000048};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000084},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000047},  !- Inlet Port
  {00000000-0000-0000-0018-000000000040};  !- Outlet Port

OS:OutputControl:ReportingTolerances,
  {00000000-0000-0000-0050-000000000001},  !- Handle
  1,                                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {00000000-0000-0000-0051-000000000001},  !- Handle
  Space Function Retail - sales People,    !- Name
  {00000000-0000-0000-0052-000000000001},  !- People Definition Name
  {00000000-0000-0000-0078-000000000001},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0062-000000000046},  !- Work Efficiency Schedule Name
  {00000000-0000-0000-0062-000000000003},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0062-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People:Definition,
  {00000000-0000-0000-0052-000000000001},  !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0333681222918001,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000001},  !- Handle
  Pipe Adiabatic 1,                        !- Name
  {00000000-0000-0000-0018-000000000033},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000034};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000002},  !- Handle
  Pipe Adiabatic 2,                        !- Name
  {00000000-0000-0000-0018-000000000037},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000038};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000003},  !- Handle
  Pipe Adiabatic 3,                        !- Name
  {00000000-0000-0000-0018-000000000118},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000119};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000004},  !- Handle
  Pipe Adiabatic 4,                        !- Name
  {00000000-0000-0000-0018-000000000121},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000122};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000005},  !- Handle
  Pipe Adiabatic 5,                        !- Name
  {00000000-0000-0000-0018-000000000125},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000126};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000006},  !- Handle
  Pipe Adiabatic 6,                        !- Name
  {00000000-0000-0000-0018-000000000128},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000129};  !- Outlet Node Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000001},  !- Handle
  Hot Water Loop,                          !- Name
  Water,                                   !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0049-000000000024},  !- Loop Temperature Setpoint Node Name
  ,                                        !- Maximum Loop Temperature {C}
  ,                                        !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0018-000000000014},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0018-000000000016},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0018-000000000017},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0018-000000000021},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0009-000000000005},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0019-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0020-000000000002},  !- Demand Splitter Name
  {00000000-0000-0000-0019-000000000001},  !- Supply Mixer Name
  {00000000-0000-0000-0020-000000000001};  !- Supply Splitter Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000002},  !- Handle
  Main Service Water Loop,                 !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0049-000000000029},  !- Loop Temperature Setpoint Node Name
  60,                                      !- Maximum Loop Temperature {C}
  0,                                       !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0018-000000000104},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0018-000000000106},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0018-000000000107},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0018-000000000110},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0009-000000000004},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0019-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0020-000000000004},  !- Demand Splitter Name
  {00000000-0000-0000-0019-000000000003},  !- Supply Mixer Name
  {00000000-0000-0000-0020-000000000003};  !- Supply Splitter Name

OS:PortList,
  {00000000-0000-0000-0055-000000000001},  !- Handle
  {00000000-0000-0000-0086-000000000003},  !- HVAC Component
  {00000000-0000-0000-0018-000000000054};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000002},  !- Handle
  {00000000-0000-0000-0086-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000003},  !- Handle
  {00000000-0000-0000-0086-000000000003},  !- HVAC Component
  {00000000-0000-0000-0018-000000000055};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000004},  !- Handle
  {00000000-0000-0000-0086-000000000001},  !- HVAC Component
  {00000000-0000-0000-0018-000000000076};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000005},  !- Handle
  {00000000-0000-0000-0086-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000006},  !- Handle
  {00000000-0000-0000-0086-000000000001},  !- HVAC Component
  {00000000-0000-0000-0018-000000000077};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000007},  !- Handle
  {00000000-0000-0000-0086-000000000002},  !- HVAC Component
  {00000000-0000-0000-0018-000000000098};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000008},  !- Handle
  {00000000-0000-0000-0086-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000009},  !- Handle
  {00000000-0000-0000-0086-000000000002},  !- HVAC Component
  {00000000-0000-0000-0018-000000000099};  !- Port 1

OS:Pump:ConstantSpeed,
  {00000000-0000-0000-0056-000000000001},  !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {00000000-0000-0000-0018-000000000111},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000112},  !- Outlet Node Name
  autosize,                                !- Rated Flow Rate {m3/s}
  1968.06869078172,                        !- Rated Pump Head {Pa}
  autosize,                                !- Rated Power Consumption {W}
  0.7,                                     !- Motor Efficiency
  0,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule
  ,                                        !- Pump Curve
  ,                                        !- Impeller Diameter {m}
  ,                                        !- Rotational Speed {rev/min}
  ,                                        !- Zone
  ,                                        !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                 !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {00000000-0000-0000-0057-000000000001},  !- Handle
  Pump Variable Speed 1,                   !- Name
  {00000000-0000-0000-0018-000000000022},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000023},  !- Outlet Node Name
  ,                                        !- Rated Flow Rate {m3/s}
  ,                                        !- Rated Pump Head {Pa}
  ,                                        !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  ,                                        !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                        !- Coefficient 1 of the Part Load Performance Curve
  ,                                        !- Coefficient 2 of the Part Load Performance Curve
  ,                                        !- Coefficient 3 of the Part Load Performance Curve
  ,                                        !- Coefficient 4 of the Part Load Performance Curve
  ,                                        !- Minimum Flow Rate {m3/s}
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule Name
  ,                                        !- Pump Curve Name
  ,                                        !- Impeller Diameter {m}
  ,                                        !- VFD Control Type
  ,                                        !- Pump RPM Schedule Name
  ,                                        !- Minimum Pressure Schedule {Pa}
  ,                                        !- Maximum Pressure Schedule {Pa}
  ,                                        !- Minimum RPM Schedule {rev/min}
  ,                                        !- Maximum RPM Schedule {rev/min}
  ,                                        !- Zone Name
  0.5,                                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                       !- Design Minimum Flow Rate Fraction
  General;                                 !- End-Use Subcategory

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000001},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  53,                                      !- Rendering Red Value
  204,                                     !- Rendering Green Value
  116;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000002},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  152,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000003},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  47,                                      !- Rendering Red Value
  211,                                     !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000004},  !- Handle
  Space Function Retail - sales 1,         !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000005},  !- Handle
  Space Function Retail - sales 2,         !- Name
  177,                                     !- Rendering Red Value
  23,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000006},  !- Handle
  Space Function Retail - sales,           !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Schedule:Constant,
  {00000000-0000-0000-0059-000000000001},  !- Handle
  Always On Discrete,                      !- Name
  {00000000-0000-0000-0063-000000000006},  !- Schedule Type Limits Name
  1;                                       !- Value

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000001},  !- Handle
  Air Velocity Schedule Default,           !- Name
  {00000000-0000-0000-0063-000000000010},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000002},  !- Handle
  Always On Default,                       !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000003},  !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {00000000-0000-0000-0063-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000004},  !- Handle
  Clothing Schedule Summer Clothes,        !- Name
  {00000000-0000-0000-0063-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.5;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000005},  !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000006},  !- Handle
  NECB-Activity Default,                   !- Name
  {00000000-0000-0000-0063-000000000001},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000007},  !- Handle
  NECB-Activity Summer Design Day,         !- Name
  {00000000-0000-0000-0063-000000000001},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000008},  !- Handle
  NECB-Activity Winter Design Day,         !- Name
  {00000000-0000-0000-0063-000000000001},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000009},  !- Handle
  NECB-C-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000010},  !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000011},  !- Handle
  NECB-C-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000012},  !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  10,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  11,                                      !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  18,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  19,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0.05;                                    !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000013},  !- Handle
  NECB-C-Lighting Default,                 !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000014},  !- Handle
  NECB-C-Lighting Default|Wkdy Day,        !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000015},  !- Handle
  NECB-C-Lighting Sat Day,                 !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000016},  !- Handle
  NECB-C-Lighting Sun|Hol Day,             !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  10,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  11,                                      !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  18,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  19,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0.05;                                    !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000017},  !- Handle
  NECB-C-Occupancy Default,                !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000018},  !- Handle
  NECB-C-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000019},  !- Handle
  NECB-C-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  21,                                      !- Hour 11
  0,                                       !- Minute 11
  0.2,                                     !- Value Until Time 11
  24,                                      !- Hour 12
  0,                                       !- Minute 12
  0;                                       !- Value Until Time 12

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000020},  !- Handle
  NECB-C-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  10,                                      !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  11,                                      !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  13,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.4,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.2,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0;                                       !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000021},  !- Handle
  NECB-C-Service Water Heating Default,    !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000022},  !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000023},  !- Handle
  NECB-C-Service Water Heating Sat Day,    !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000024},  !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  10,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  11,                                      !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  12,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  13,                                      !- Hour 4
  0,                                       !- Minute 4
  0.4,                                     !- Value Until Time 4
  15,                                      !- Hour 5
  0,                                       !- Minute 5
  0.8,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.6,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.4,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.2,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0.05;                                    !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000025},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000026},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000027},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000028},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000029},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000030},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000031},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000032},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000033},  !- Handle
  Schedule Day 1,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000034},  !- Handle
  Schedule Day 10,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000035},  !- Handle
  Schedule Day 11,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000036},  !- Handle
  Schedule Day 12,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000037},  !- Handle
  Schedule Day 13,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000038},  !- Handle
  Schedule Day 14,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000039},  !- Handle
  Schedule Day 15,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000040},  !- Handle
  Schedule Day 16,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000041},  !- Handle
  Schedule Day 17,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000042},  !- Handle
  Schedule Day 18,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000043},  !- Handle
  Schedule Day 19,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000044},  !- Handle
  Schedule Day 2,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000045},  !- Handle
  Schedule Day 20,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000046},  !- Handle
  Schedule Day 21,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000047},  !- Handle
  Schedule Day 22,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000048},  !- Handle
  Schedule Day 23,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000049},  !- Handle
  Schedule Day 24,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000050},  !- Handle
  Schedule Day 25,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000051},  !- Handle
  Schedule Day 26,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000052},  !- Handle
  Schedule Day 27,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000053},  !- Handle
  Schedule Day 28,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000054},  !- Handle
  Schedule Day 29,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000055},  !- Handle
  Schedule Day 3,                          !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000056},  !- Handle
  Schedule Day 30,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000057},  !- Handle
  Schedule Day 31,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000058},  !- Handle
  Schedule Day 32,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000059},  !- Handle
  Schedule Day 33,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000060},  !- Handle
  Schedule Day 34,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000061},  !- Handle
  Schedule Day 35,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000062},  !- Handle
  Schedule Day 36,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000063},  !- Handle
  Schedule Day 37,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000064},  !- Handle
  Schedule Day 38,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000065},  !- Handle
  Schedule Day 39,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000066},  !- Handle
  Schedule Day 4,                          !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000067},  !- Handle
  Schedule Day 40,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000068},  !- Handle
  Schedule Day 5,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000069},  !- Handle
  Schedule Day 6,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000070},  !- Handle
  Schedule Day 7,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000071},  !- Handle
  Schedule Day 8,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000072},  !- Handle
  Schedule Day 9,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000073},  !- Handle
  Service Water Loop Temp - 140F Default,  !- Name
  {00000000-0000-0000-0063-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000074},  !- Handle
  Water Heater Ambient Temp Schedule 70.0F Default, !- Name
  {00000000-0000-0000-0063-000000000007},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  21.1111111111111;                        !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000075},  !- Handle
  Work Efficiency Schedule Default,        !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000076},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000077},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000078},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  11,                                      !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000079},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000080},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000081},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000082},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  11,                                      !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000083},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000084},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000085},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000086},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  11,                                      !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0060-000000000087},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000001},  !- Handle
  Schedule Rule 1,                         !- Name
  {00000000-0000-0000-0062-000000000003},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000004},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  5,                                       !- Start Month
  1,                                       !- Start Day
  9,                                       !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000002},  !- Handle
  Schedule Rule 10,                        !- Name
  {00000000-0000-0000-0062-000000000006},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000012},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000003},  !- Handle
  Schedule Rule 11,                        !- Name
  {00000000-0000-0000-0062-000000000011},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000030},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000004},  !- Handle
  Schedule Rule 12,                        !- Name
  {00000000-0000-0000-0062-000000000011},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000031},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000005},  !- Handle
  Schedule Rule 13,                        !- Name
  {00000000-0000-0000-0062-000000000011},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000032},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000006},  !- Handle
  Schedule Rule 14,                        !- Name
  {00000000-0000-0000-0062-000000000010},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000026},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000007},  !- Handle
  Schedule Rule 15,                        !- Name
  {00000000-0000-0000-0062-000000000010},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000027},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000008},  !- Handle
  Schedule Rule 16,                        !- Name
  {00000000-0000-0000-0062-000000000010},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000028},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000009},  !- Handle
  Schedule Rule 17,                        !- Name
  {00000000-0000-0000-0062-000000000009},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000022},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000010},  !- Handle
  Schedule Rule 18,                        !- Name
  {00000000-0000-0000-0062-000000000009},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000023},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000011},  !- Handle
  Schedule Rule 19,                        !- Name
  {00000000-0000-0000-0062-000000000009},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000024},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000012},  !- Handle
  Schedule Rule 2,                         !- Name
  {00000000-0000-0000-0062-000000000008},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000018},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000013},  !- Handle
  Schedule Rule 3,                         !- Name
  {00000000-0000-0000-0062-000000000008},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000019},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000014},  !- Handle
  Schedule Rule 4,                         !- Name
  {00000000-0000-0000-0062-000000000008},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000020},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000015},  !- Handle
  Schedule Rule 5,                         !- Name
  {00000000-0000-0000-0062-000000000007},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000014},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000016},  !- Handle
  Schedule Rule 6,                         !- Name
  {00000000-0000-0000-0062-000000000007},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000015},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000017},  !- Handle
  Schedule Rule 7,                         !- Name
  {00000000-0000-0000-0062-000000000007},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000016},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000018},  !- Handle
  Schedule Rule 8,                         !- Name
  {00000000-0000-0000-0062-000000000006},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000010},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000019},  !- Handle
  Schedule Rule 9,                         !- Name
  {00000000-0000-0000-0062-000000000006},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000011},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000020},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {00000000-0000-0000-0062-000000000047},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000078},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000021},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {00000000-0000-0000-0062-000000000048},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000082},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0061-000000000022},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {00000000-0000-0000-0062-000000000049},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0060-000000000086},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000001},  !- Handle
  Air Velocity Schedule,                   !- Name
  {00000000-0000-0000-0063-000000000010},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000001};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000002},  !- Handle
  Always On,                               !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000002};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000003},  !- Handle
  Clothing Schedule,                       !- Name
  {00000000-0000-0000-0063-000000000003},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000003};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000004},  !- Handle
  Economizer Max OA Fraction 100 pct,      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000005};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000005},  !- Handle
  NECB-Activity,                           !- Name
  {00000000-0000-0000-0063-000000000001},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000006},  !- Default Day Schedule Name
  {00000000-0000-0000-0060-000000000007},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0060-000000000008};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000006},  !- Handle
  NECB-C-Electric-Equipment,               !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000009};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000007},  !- Handle
  NECB-C-Lighting,                         !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000013};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000008},  !- Handle
  NECB-C-Occupancy,                        !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000017};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000009},  !- Handle
  NECB-C-Service Water Heating,            !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000021};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000010},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling,      !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000025};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000011},  !- Handle
  NECB-C-Thermostat Setpoint-Heating,      !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000029};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000012},  !- Handle
  Schedule Ruleset 1,                      !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000055};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000013},  !- Handle
  Schedule Ruleset 10,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000036};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000014},  !- Handle
  Schedule Ruleset 11,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000037};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000015},  !- Handle
  Schedule Ruleset 12,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000038};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000016},  !- Handle
  Schedule Ruleset 13,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000039};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000017},  !- Handle
  Schedule Ruleset 14,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000040};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000018},  !- Handle
  Schedule Ruleset 15,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000041};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000019},  !- Handle
  Schedule Ruleset 16,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000042};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000020},  !- Handle
  Schedule Ruleset 17,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000043};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000021},  !- Handle
  Schedule Ruleset 18,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000045};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000022},  !- Handle
  Schedule Ruleset 19,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000046};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000023},  !- Handle
  Schedule Ruleset 2,                      !- Name
  {00000000-0000-0000-0063-000000000009},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000066};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000024},  !- Handle
  Schedule Ruleset 20,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000047};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000025},  !- Handle
  Schedule Ruleset 21,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000048};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000026},  !- Handle
  Schedule Ruleset 22,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000049};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000027},  !- Handle
  Schedule Ruleset 23,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000050};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000028},  !- Handle
  Schedule Ruleset 24,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000051};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000029},  !- Handle
  Schedule Ruleset 25,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000052};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000030},  !- Handle
  Schedule Ruleset 26,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000053};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000031},  !- Handle
  Schedule Ruleset 27,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000054};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000032},  !- Handle
  Schedule Ruleset 28,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000056};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000033},  !- Handle
  Schedule Ruleset 29,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000057};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000034},  !- Handle
  Schedule Ruleset 3,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000068};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000035},  !- Handle
  Schedule Ruleset 30,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000058};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000036},  !- Handle
  Schedule Ruleset 31,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000059};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000037},  !- Handle
  Schedule Ruleset 32,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000060};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000038},  !- Handle
  Schedule Ruleset 4,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000069};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000039},  !- Handle
  Schedule Ruleset 5,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000070};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000040},  !- Handle
  Schedule Ruleset 6,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000071};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000041},  !- Handle
  Schedule Ruleset 7,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000072};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000042},  !- Handle
  Schedule Ruleset 8,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000034};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000043},  !- Handle
  Schedule Ruleset 9,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000035};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000044},  !- Handle
  Service Water Loop Temp - 140F,          !- Name
  {00000000-0000-0000-0063-000000000008},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000073};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000045},  !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {00000000-0000-0000-0063-000000000007},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000074};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000046},  !- Handle
  Work Efficiency Schedule,                !- Name
  {00000000-0000-0000-0063-000000000005},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000075};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000047},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000076},  !- Default Day Schedule Name
  {00000000-0000-0000-0060-000000000077},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0060-000000000079};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000048},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000080},  !- Default Day Schedule Name
  {00000000-0000-0000-0060-000000000081},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0060-000000000083};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0062-000000000049},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {00000000-0000-0000-0063-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0060-000000000084},  !- Default Day Schedule Name
  {00000000-0000-0000-0060-000000000085},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0060-000000000087};  !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000001},  !- Handle
  ActivityLevel,                           !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ActivityLevel;                           !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000002},  !- Handle
  Always On Discrete Limits,               !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000003},  !- Handle
  ClothingInsulation,                      !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ClothingInsulation;                      !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000004},  !- Handle
  ControlMode,                             !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  ControlMode;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000005},  !- Handle
  Fractional,                              !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Continuous;                              !- Numeric Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000006},  !- Handle
  OnOff,                                   !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000007},  !- Handle
  Temperature Schedule Type Limits 1,      !- Name
  0,                                       !- Lower Limit Value
  100,                                     !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000008},  !- Handle
  Temperature Schedule Type Limits,        !- Name
  0,                                       !- Lower Limit Value
  100,                                     !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000009},  !- Handle
  Temperature,                             !- Name
  ,                                        !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000010},  !- Handle
  Velocity,                                !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Velocity;                                !- Unit Type

OS:SetpointManager:OutdoorAirReset,
  {00000000-0000-0000-0064-000000000001},  !- Handle
  Setpoint Manager Outdoor Air Reset 1,    !- Name
  Temperature,                             !- Control Variable
  82,                                      !- Setpoint at Outdoor Low Temperature {C}
  -16,                                     !- Outdoor Low Temperature {C}
  60,                                      !- Setpoint at Outdoor High Temperature {C}
  0,                                       !- Outdoor High Temperature {C}
  {00000000-0000-0000-0049-000000000024},  !- Setpoint Node or NodeList Name
  ,                                        !- Schedule Name
  ,                                        !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                        !- Outdoor Low Temperature 2 {C}
  ,                                        !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                        !- Outdoor High Temperature 2 {C}

OS:SetpointManager:Scheduled,
  {00000000-0000-0000-0065-000000000001},  !- Handle
  Service hot water setpoint manager,      !- Name
  Temperature,                             !- Control Variable
  {00000000-0000-0000-0062-000000000044},  !- Schedule Name
  {00000000-0000-0000-0049-000000000029};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0066-000000000001},  !- Handle
  Setpoint Manager Single Zone Reheat 1,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0086-000000000003},  !- Control Zone Name
  {00000000-0000-0000-0049-000000000084};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0066-000000000002},  !- Handle
  Setpoint Manager Single Zone Reheat 2,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0086-000000000001},  !- Control Zone Name
  {00000000-0000-0000-0049-000000000070};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0066-000000000003},  !- Handle
  Setpoint Manager Single Zone Reheat 3,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0086-000000000002},  !- Control Zone Name
  {00000000-0000-0000-0049-000000000077};  !- Setpoint Node or NodeList Name

OS:SimulationControl,
  {00000000-0000-0000-0067-000000000001},  !- Handle
  ,                                        !- Do Zone Sizing Calculation
  ,                                        !- Do System Sizing Calculation
  ,                                        !- Do Plant Sizing Calculation
  No,                                      !- Run Simulation for Sizing Periods
  Yes,                                     !- Run Simulation for Weather File Run Periods
  ,                                        !- Loads Convergence Tolerance Value {W}
  ,                                        !- Temperature Convergence Tolerance Value {deltaC}
  ,                                        !- Solar Distribution
  ,                                        !- Maximum Number of Warmup Days
  ,                                        !- Minimum Number of Warmup Days
  No,                                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                       !- Maximum Number of HVAC Sizing Simulation Passes

OS:Site,
  {00000000-0000-0000-0068-000000000001},  !- Handle
  Calgary Intl AP_AB_CAN,                  !- Name
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  ;                                        !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {00000000-0000-0000-0069-000000000001},  !- Handle
  19.527,                                  !- January Ground Temperature {C}
  19.502,                                  !- February Ground Temperature {C}
  19.536,                                  !- March Ground Temperature {C}
  19.598,                                  !- April Ground Temperature {C}
  20.002,                                  !- May Ground Temperature {C}
  21.64,                                   !- June Ground Temperature {C}
  22.225,                                  !- July Ground Temperature {C}
  22.375,                                  !- August Ground Temperature {C}
  21.449,                                  !- September Ground Temperature {C}
  20.121,                                  !- October Ground Temperature {C}
  19.802,                                  !- November Ground Temperature {C}
  19.633;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {00000000-0000-0000-0070-000000000001},  !- Handle
  Correlation,                             !- Calculation Method
  ,                                        !- Temperature Schedule Name
  4.69166666666667,                        !- Annual Average Outdoor Air Temperature {C}
  24.6;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {00000000-0000-0000-0071-000000000001},  !- Handle
  1.3,                                     !- Heating Sizing Factor
  1.1;                                     !- Cooling Sizing Factor

OS:Sizing:Plant,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  {00000000-0000-0000-0054-000000000001},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  82,                                      !- Design Loop Exit Temperature {C}
  16,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:Plant,
  {00000000-0000-0000-0072-000000000002},  !- Handle
  {00000000-0000-0000-0054-000000000002},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  60,                                      !- Design Loop Exit Temperature {C}
  5,                                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:System,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0073-000000000002},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0073-000000000003},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:Zone,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  {00000000-0000-0000-0086-000000000003},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0074-000000000002},  !- Handle
  {00000000-0000-0000-0086-000000000001},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0074-000000000003},  !- Handle
  {00000000-0000-0000-0086-000000000002},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0075-000000000002},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  LGstore1,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000002},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000002},  !- Handle
  LGstore2,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000003},  !- Handle
  SMstore1,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000004},  !- Handle
  SMstore2,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000005},  !- Handle
  SMstore3,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000006},  !- Handle
  SMstore4,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000007},  !- Handle
  SMstore5,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000008},  !- Handle
  SMstore6,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000009},  !- Handle
  SMstore7,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0076-000000000010},  !- Handle
  SMstore8,                                !- Name
  {00000000-0000-0000-0078-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0086-000000000001},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000001},  !- Handle
  LGstore1 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000002},  !- Handle
  LGstore2 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000002},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000003},  !- Handle
  SMstore1 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000004},  !- Handle
  SMstore2 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000005},  !- Handle
  SMstore3 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000006},  !- Handle
  SMstore4 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000006},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000007},  !- Handle
  SMstore5 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000007},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000008},  !- Handle
  SMstore6 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000008},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000009},  !- Handle
  SMstore7 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000009},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0077-000000000010},  !- Handle
  SMstore8 Infiltration,                   !- Name
  {00000000-0000-0000-0076-000000000010},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0078-000000000001},  !- Handle
  Space Function Retail - sales,           !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Retail - sales;                          !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000001},  !- Handle
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000002},  !- Handle
  {00000000-0000-0000-0021-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000003},  !- Handle
  {00000000-0000-0000-0021-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000004},  !- Handle
  {00000000-0000-0000-0021-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000005},  !- Handle
  {00000000-0000-0000-0021-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000006},  !- Handle
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000007},  !- Handle
  {00000000-0000-0000-0021-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000008},  !- Handle
  {00000000-0000-0000-0021-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000009},  !- Handle
  {00000000-0000-0000-0021-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000010},  !- Handle
  {00000000-0000-0000-0021-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000011},  !- Handle
  {00000000-0000-0000-0021-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000012},  !- Handle
  {00000000-0000-0000-0021-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000013},  !- Handle
  {00000000-0000-0000-0021-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000014},  !- Handle
  {00000000-0000-0000-0021-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000015},  !- Handle
  {00000000-0000-0000-0021-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000016},  !- Handle
  {00000000-0000-0000-0021-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000017},  !- Handle
  {00000000-0000-0000-0021-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000018},  !- Handle
  {00000000-0000-0000-0021-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000019},  !- Handle
  {00000000-0000-0000-0021-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000020},  !- Handle
  {00000000-0000-0000-0021-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000021},  !- Handle
  {00000000-0000-0000-0021-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000022},  !- Handle
  {00000000-0000-0000-0021-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000023},  !- Handle
  {00000000-0000-0000-0021-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000024},  !- Handle
  {00000000-0000-0000-0021-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000025},  !- Handle
  {00000000-0000-0000-0021-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000026},  !- Handle
  {00000000-0000-0000-0021-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0079-000000000027},  !- Handle
  {00000000-0000-0000-0021-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000001},  !- Handle
  {00000000-0000-0000-0046-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000002},  !- Handle
  {00000000-0000-0000-0047-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000003},  !- Handle
  {00000000-0000-0000-0046-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000004},  !- Handle
  {00000000-0000-0000-0047-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000005},  !- Handle
  {00000000-0000-0000-0046-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000006},  !- Handle
  {00000000-0000-0000-0046-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000007},  !- Handle
  {00000000-0000-0000-0046-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000008},  !- Handle
  {00000000-0000-0000-0046-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000009},  !- Handle
  {00000000-0000-0000-0046-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000010},  !- Handle
  {00000000-0000-0000-0046-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000011},  !- Handle
  {00000000-0000-0000-0046-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000012},  !- Handle
  {00000000-0000-0000-0096-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000013},  !- Handle
  {00000000-0000-0000-0046-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000014},  !- Handle
  {00000000-0000-0000-0047-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000015},  !- Handle
  {00000000-0000-0000-0046-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000016},  !- Handle
  {00000000-0000-0000-0047-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000017},  !- Handle
  {00000000-0000-0000-0046-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000018},  !- Handle
  {00000000-0000-0000-0046-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000019},  !- Handle
  {00000000-0000-0000-0047-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000020},  !- Handle
  {00000000-0000-0000-0046-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000021},  !- Handle
  {00000000-0000-0000-0046-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000022},  !- Handle
  {00000000-0000-0000-0047-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000023},  !- Handle
  {00000000-0000-0000-0046-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000024},  !- Handle
  {00000000-0000-0000-0047-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000025},  !- Handle
  {00000000-0000-0000-0046-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000026},  !- Handle
  {00000000-0000-0000-0047-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000027},  !- Handle
  {00000000-0000-0000-0046-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000028},  !- Handle
  {00000000-0000-0000-0047-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000029},  !- Handle
  {00000000-0000-0000-0046-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000030},  !- Handle
  {00000000-0000-0000-0047-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0080-000000000031},  !- Handle
  {00000000-0000-0000-0047-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0081-000000000001},  !- Handle
  LGstore1_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000002},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  9.32388379885484, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  9.32388379885484, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  5.91611620114516, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  5.91611620114516, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000002},  !- Handle
  LGstore1_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000003},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.49270903010033,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  15.2146, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  15.2146, 0, 2.49270903010033;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000003},  !- Handle
  LGstore1_Wall_2_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000004},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 22.8346, 2.49078173719376,            !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.49078173719376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000004},  !- Handle
  LGstore1_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000005},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  15.2146, 22.86, 2.49270903010033,        !- X,Y,Z Vertex 1 {m}
  15.2146, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 22.86, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 22.86, 2.49270903010033; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000005},  !- Handle
  LGstore2_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000008},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  55.0438837988548, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  55.0438837988548, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  51.6361162011452, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  51.6361162011452, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000006},  !- Handle
  LGstore2_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000009},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  45.7454, 0, 2.49270903010033,            !- X,Y,Z Vertex 1 {m}
  45.7454, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  60.9346, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  60.9346, 0, 2.49270903010033;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000007},  !- Handle
  LGstore2_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000011},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  60.9346, 22.86, 2.49270903010033,        !- X,Y,Z Vertex 1 {m}
  60.9346, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  45.7454, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  45.7454, 22.86, 2.49270903010033;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000008},  !- Handle
  SMstore1_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000014},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  19.9019418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  19.9019418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  18.1980581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  18.1980581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000009},  !- Handle
  SMstore1_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000015},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  15.2654, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  22.8346, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  22.8346, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000010},  !- Handle
  SMstore1_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000017},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  22.8346, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  22.8346, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  15.2654, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  15.2654, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000011},  !- Handle
  SMstore2_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000020},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  27.5219418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  27.5219418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  25.8180581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  25.8180581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000012},  !- Handle
  SMstore2_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000021},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  22.8854, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  22.8854, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000013},  !- Handle
  SMstore2_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000023},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  30.4546, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  30.4546, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  22.8854, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  22.8854, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000014},  !- Handle
  SMstore3_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000026},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  35.1419418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  35.1419418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  33.4380581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  33.4380581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000015},  !- Handle
  SMstore3_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000027},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  30.5054, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000016},  !- Handle
  SMstore3_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000029},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  38.0746, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  38.0746, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  30.5054, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  30.5054, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000017},  !- Handle
  SMstore4_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000032},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  42.7619418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  42.7619418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  41.0580581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  41.0580581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000018},  !- Handle
  SMstore4_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000033},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  38.1254, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  38.1254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  45.6946, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  45.6946, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000019},  !- Handle
  SMstore4_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000035},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  45.6946, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  45.6946, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  38.1254, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  38.1254, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000020},  !- Handle
  SMstore5_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000038},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  65.6219418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  65.6219418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  63.9180581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  63.9180581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000021},  !- Handle
  SMstore5_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000039},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  60.9854, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  60.9854, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  68.5546, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  68.5546, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000022},  !- Handle
  SMstore5_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000041},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  68.5546, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  68.5546, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  60.9854, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  60.9854, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000023},  !- Handle
  SMstore6_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000044},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  73.2419418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  73.2419418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  71.5380581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  71.5380581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000024},  !- Handle
  SMstore6_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000045},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  68.6054, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  68.6054, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  76.1746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  76.1746, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000025},  !- Handle
  SMstore6_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000047},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  76.1746, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  76.1746, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  68.6054, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  68.6054, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000026},  !- Handle
  SMstore7_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000050},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  80.8619418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  80.8619418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  79.1580581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  79.1580581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000027},  !- Handle
  SMstore7_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000051},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  76.2254, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  76.2254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  83.7946, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  83.7946, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000028},  !- Handle
  SMstore7_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000053},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  83.7946, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  83.7946, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  76.2254, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  76.2254, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000029},  !- Handle
  SMstore8_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0082-000000000056},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  88.4819418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  88.4819418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  86.7780581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  86.7780581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000030},  !- Handle
  SMstore8_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000057},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  83.8454, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  83.8454, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  91.4146, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  91.4146, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000031},  !- Handle
  SMstore8_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000059},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  91.4146, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  91.4146, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  83.8454, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  83.8454, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0081-000000000032},  !- Handle
  SMstore8_Wall_4_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0082-000000000060},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  91.44, 0.0254, 2.49078173719376,         !- X,Y,Z Vertex 1 {m}
  91.44, 0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  91.44, 22.8346, 0.762,                   !- X,Y,Z Vertex 3 {m}
  91.44, 22.8346, 2.49078173719376;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  LGstore1_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000001},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  LGstore1_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  0, 22.86, 5.18,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000003},  !- Handle
  LGstore1_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 5.18,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000004},  !- Handle
  LGstore1_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 22.86, 5.18,                          !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000005},  !- Handle
  LGstore1_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 22.86, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000006},  !- Handle
  LGstore1_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000016},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000007},  !- Handle
  LGstore2_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000008},  !- Handle
  LGstore2_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000009},  !- Handle
  LGstore2_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000010},  !- Handle
  LGstore2_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000011},  !- Handle
  LGstore2_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000012},  !- Handle
  LGstore2_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000040},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000013},  !- Handle
  SMstore1_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000003},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000002},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000014},  !- Handle
  SMstore1_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000015},  !- Handle
  SMstore1_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000016},  !- Handle
  SMstore1_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000006},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000017},  !- Handle
  SMstore1_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000018},  !- Handle
  SMstore1_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000022},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000019},  !- Handle
  SMstore2_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000004},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000003},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000020},  !- Handle
  SMstore2_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000021},  !- Handle
  SMstore2_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000022},  !- Handle
  SMstore2_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000018},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000023},  !- Handle
  SMstore2_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000024},  !- Handle
  SMstore2_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000028},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000025},  !- Handle
  SMstore3_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000005},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000004},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000026},  !- Handle
  SMstore3_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 5.18,                       !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000027},  !- Handle
  SMstore3_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000028},  !- Handle
  SMstore3_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000024},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000029},  !- Handle
  SMstore3_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 22.86, 5.18,                       !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000030},  !- Handle
  SMstore3_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000031},  !- Handle
  SMstore4_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000006},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000005},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000032},  !- Handle
  SMstore4_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 5.18,                       !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000033},  !- Handle
  SMstore4_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000034},  !- Handle
  SMstore4_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000030},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 22.86, 5.18,                       !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000035},  !- Handle
  SMstore4_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000036},  !- Handle
  SMstore4_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000037},  !- Handle
  SMstore5_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000007},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000006},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000038},  !- Handle
  SMstore5_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000039},  !- Handle
  SMstore5_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000040},  !- Handle
  SMstore5_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000012},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000041},  !- Handle
  SMstore5_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000042},  !- Handle
  SMstore5_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000046},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000043},  !- Handle
  SMstore6_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000008},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000007},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000044},  !- Handle
  SMstore6_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 5.18,                       !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000045},  !- Handle
  SMstore6_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000046},  !- Handle
  SMstore6_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000042},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000047},  !- Handle
  SMstore6_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 22.86, 5.18,                       !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000048},  !- Handle
  SMstore6_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000052},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000049},  !- Handle
  SMstore7_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000009},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000008},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000050},  !- Handle
  SMstore7_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 5.18,                       !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000051},  !- Handle
  SMstore7_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000052},  !- Handle
  SMstore7_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000048},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 22.86, 5.18,                       !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000053},  !- Handle
  SMstore7_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000054},  !- Handle
  SMstore7_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000058},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000055},  !- Handle
  SMstore8_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  {00000000-0000-0000-0076-000000000010},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0041-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  91.44, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000056},  !- Handle
  SMstore8_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  91.44, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000057},  !- Handle
  SMstore8_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  91.44, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  91.44, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000058},  !- Handle
  SMstore8_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0082-000000000054},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000059},  !- Handle
  SMstore8_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  91.44, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0082-000000000060},  !- Handle
  SMstore8_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0076-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  91.44, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  91.44, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  91.44, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  {00000000-0000-0000-0082-000000000007},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  30.48;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000002},  !- Handle
  {00000000-0000-0000-0082-000000000013},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000003},  !- Handle
  {00000000-0000-0000-0082-000000000019},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000004},  !- Handle
  {00000000-0000-0000-0082-000000000025},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000005},  !- Handle
  {00000000-0000-0000-0082-000000000031},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000006},  !- Handle
  {00000000-0000-0000-0082-000000000037},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000007},  !- Handle
  {00000000-0000-0000-0082-000000000043},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000008},  !- Handle
  {00000000-0000-0000-0082-000000000049},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000009},  !- Handle
  {00000000-0000-0000-0082-000000000055},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  38.1;                                    !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0085-000000000010},  !- Handle
  {00000000-0000-0000-0082-000000000001},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  53.34;                                   !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000012},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0087-000000000015},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0086-000000000002},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000013},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0087-000000000016},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0086-000000000003},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000011},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0087-000000000014},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000002},  !- Handle
  Space Function Retail - sales Thermostat 10, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000003},  !- Handle
  Space Function Retail - sales Thermostat 11, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000004},  !- Handle
  Space Function Retail - sales Thermostat 12, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000005},  !- Handle
  Space Function Retail - sales Thermostat 13, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000006},  !- Handle
  Space Function Retail - sales Thermostat 14, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000007},  !- Handle
  Space Function Retail - sales Thermostat 15, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000008},  !- Handle
  Space Function Retail - sales Thermostat 16, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000009},  !- Handle
  Space Function Retail - sales Thermostat 17, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000010},  !- Handle
  Space Function Retail - sales Thermostat 18, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000011},  !- Handle
  Space Function Retail - sales Thermostat 19, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000012},  !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000013},  !- Handle
  Space Function Retail - sales Thermostat 20, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000014},  !- Handle
  Space Function Retail - sales Thermostat 21, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000015},  !- Handle
  Space Function Retail - sales Thermostat 22, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000016},  !- Handle
  Space Function Retail - sales Thermostat 23, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000017},  !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000018},  !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000019},  !- Handle
  Space Function Retail - sales Thermostat 5, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000020},  !- Handle
  Space Function Retail - sales Thermostat 6, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000021},  !- Handle
  Space Function Retail - sales Thermostat 7, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000022},  !- Handle
  Space Function Retail - sales Thermostat 8, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000023},  !- Handle
  Space Function Retail - sales Thermostat 9, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0087-000000000024},  !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {00000000-0000-0000-0062-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  3.6.1;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  14gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff, !- Name
  0.0511075135669098,                      !- Tank Volume {m3}
  {00000000-0000-0000-0062-000000000044},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  2670.36758387104,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.82,                                    !- Heater Thermal Efficiency
  {00000000-0000-0000-0025-000000000026},  !- Part Load Factor Curve Name
  13.3416362141888,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  13.3416362141888,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0062-000000000045},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  0.537148753156707,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  0.537148753156707,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0018-000000000114},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0018-000000000115},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  {00000000-0000-0000-0090-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  Water Use Connections 1,                 !- Name
  {00000000-0000-0000-0018-000000000131},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000132},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000002},  !- Handle
  Water Use Connections 10,                !- Name
  {00000000-0000-0000-0018-000000000167},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000168},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000003},  !- Handle
  Water Use Connections 2,                 !- Name
  {00000000-0000-0000-0018-000000000135},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000136},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000004},  !- Handle
  Water Use Connections 3,                 !- Name
  {00000000-0000-0000-0018-000000000139},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000140},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000005},  !- Handle
  Water Use Connections 4,                 !- Name
  {00000000-0000-0000-0018-000000000143},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000144},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000006},  !- Handle
  Water Use Connections 5,                 !- Name
  {00000000-0000-0000-0018-000000000147},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000148},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000007},  !- Handle
  Water Use Connections 6,                 !- Name
  {00000000-0000-0000-0018-000000000151},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000152},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000008},  !- Handle
  Water Use Connections 7,                 !- Name
  {00000000-0000-0000-0018-000000000155},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000156},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000009},  !- Handle
  Water Use Connections 8,                 !- Name
  {00000000-0000-0000-0018-000000000159},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000160},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0092-000000000010},  !- Handle
  Water Use Connections 9,                 !- Name
  {00000000-0000-0000-0018-000000000163},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000164},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0093-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  Lgstore1 Service Water Use 0.04gal/min,  !- Name
  {00000000-0000-0000-0094-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000001},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000002},  !- Handle
  Lgstore2 Service Water Use 0.04gal/min,  !- Name
  {00000000-0000-0000-0094-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000002},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000003},  !- Handle
  Smstore1 Service Water Use 0.02gal/min,  !- Name
  {00000000-0000-0000-0094-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000003},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000004},  !- Handle
  Smstore2 Service Water Use 0.02gal/min,  !- Name
  {00000000-0000-0000-0094-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000004},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000005},  !- Handle
  Smstore3 Service Water Use 0.02gal/min,  !- Name
  {00000000-0000-0000-0094-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000005},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000006},  !- Handle
  Smstore4 Service Water Use 0.02gal/min,  !- Name
  {00000000-0000-0000-0094-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000006},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000007},  !- Handle
  Smstore5 Service Water Use 0.02gal/min,  !- Name
  {00000000-0000-0000-0094-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000007},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000008},  !- Handle
  Smstore6 Service Water Use 0.02gal/min,  !- Name
  {00000000-0000-0000-0094-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000008},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000009},  !- Handle
  Smstore7 Service Water Use 0.02gal/min,  !- Name
  {00000000-0000-0000-0094-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000009},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0093-000000000010},  !- Handle
  Smstore8 Service Water Use 0.02gal/min,  !- Name
  {00000000-0000-0000-0094-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0076-000000000010},  !- Space Name
  {00000000-0000-0000-0062-000000000009};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  Lgstore1 Service Water Use Def 0.04gal/min, !- Name
  ,                                        !- End-Use Subcategory
  2.49061956953751e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000039},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000034},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000038};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000002},  !- Handle
  Lgstore2 Service Water Use Def 0.04gal/min, !- Name
  ,                                        !- End-Use Subcategory
  2.49061956953751e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000042},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000040},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000041};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000003},  !- Handle
  Smstore1 Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.24530978476876e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000014},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000043},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000013};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000004},  !- Handle
  Smstore2 Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.24530978476876e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000017},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000015},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000016};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000005},  !- Handle
  Smstore3 Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.24530978476876e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000020},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000018},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000019};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000006},  !- Handle
  Smstore4 Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.24530978476876e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000024},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000021},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000022};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000007},  !- Handle
  Smstore5 Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.24530978476876e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000027},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000025},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000026};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000008},  !- Handle
  Smstore6 Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.24530978476876e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000030},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000028},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000029};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000009},  !- Handle
  Smstore7 Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.24530978476876e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000033},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000031},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000032};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0094-000000000010},  !- Handle
  Smstore8 Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.24530978476876e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000037},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000035},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000036};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0096-000000000002},  !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,        !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0098-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0098-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0086-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0098-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0099-000000000002},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0086-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0098-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0099-000000000003},  !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0086-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0098-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

