  20.002,                                  !- May Ground Temperature {C}
  21.64,                                   !- June Ground Temperature {C}
  22.225,                                  !- July Ground Temperature {C}
  22.375,                                  !- August Ground Temperature {C}
  21.449,                                  !- September Ground Temperature {C}
  20.121,                                  !- October Ground Temperature {C}
  19.802,                                  !- November Ground Temperature {C}
  19.633;                                  !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  4,                                       !- January Deep Ground Temperature {C}
  1.3,                                     !- February Deep Ground Temperature {C}
  -0.4,                                    !- March Deep Ground Temperature {C}
  -0.9,                                    !- April Deep Ground Temperature {C}
  0.1,                                     !- May Deep Ground Temperature {C}
  2.3,                                     !- June Deep Ground Temperature {C}
  5.2,                                     !- July Deep Ground Temperature {C}
  8,                                       !- August Deep Ground Temperature {C}
  9.9,                                     !- September Deep Ground Temperature {C}
  10.3,                                    !- October Deep Ground Temperature {C}
  9.2,                                     !- November Deep Ground Temperature {C}
  7;                                       !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  5.5,                                     !- January Ground Temperature {C}
  -2,                                      !- February Ground Temperature {C}
  -7.6,                                    !- March Ground Temperature {C}
  -6.3,                                    !- April Ground Temperature {C}
  -6.6,                                    !- May Ground Temperature {C}
  -0.3,                                    !- June Ground Temperature {C}
  4.9,                                     !- July Ground Temperature {C}
  10.2,                                    !- August Ground Temperature {C}
  13.8,                                    !- September Ground Temperature {C}
  17,                                      !- October Ground Temperature {C}
  16.6,                                    !- November Ground Temperature {C}
  11.1;                                    !- December Ground Temperature {C}

OS:Site:GroundTemperature:Shallow,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  -1.6,                                    !- January Surface Ground Temperature {C}
  -5.4,                                    !- February Surface Ground Temperature {C}
  -6.4,                                    !- March Surface Ground Temperature {C}
  -5.5,                                    !- April Surface Ground Temperature {C}
  -0.4,                                    !- May Surface Ground Temperature {C}
  5.3,                                     !- June Surface Ground Temperature {C}
  10.8,                                    !- July Surface Ground Temperature {C}
  14.7,                                    !- August Surface Ground Temperature {C}
  15.8,                                    !- September Surface Ground Temperature {C}
  14,                                      !- October Surface Ground Temperature {C}
  9.5,                                     !- November Surface Ground Temperature {C}
  4;                                       !- December Surface Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  Correlation,                             !- Calculation Method
  ,                                        !- Temperature Schedule Name
  4.69166666666667,                        !- Annual Average Outdoor Air Temperature {C}
  24.6;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  1.3,                                     !- Heating Sizing Factor
  1.1;                                     !- Cooling Sizing Factor

OS:Sizing:Plant,
  {00000000-0000-0000-0077-000000000001},  !- Handle
  {00000000-0000-0000-0055-000000000001},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  82,                                      !- Design Loop Exit Temperature {C}
  16,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:Plant,
  {00000000-0000-0000-0077-000000000002},  !- Handle
  {00000000-0000-0000-0055-000000000002},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  60,                                      !- Design Loop Exit Temperature {C}
  5,                                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000001},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000002},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000003},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000001},  !- Handle
  {00000000-0000-0000-0093-000000000010},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000002},  !- Handle
  {00000000-0000-0000-0093-000000000001},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000003},  !- Handle
  {00000000-0000-0000-0093-000000000002},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000004},  !- Handle
  {00000000-0000-0000-0093-000000000003},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000005},  !- Handle
  {00000000-0000-0000-0093-000000000004},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000006},  !- Handle
  {00000000-0000-0000-0093-000000000005},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000007},  !- Handle
  {00000000-0000-0000-0093-000000000006},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000008},  !- Handle
  {00000000-0000-0000-0093-000000000007},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000009},  !- Handle
  {00000000-0000-0000-0093-000000000008},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000010},  !- Handle
  {00000000-0000-0000-0093-000000000009},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000002},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  17.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000003},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0081-000000000001},  !- Handle
  LGstore1,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000007},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000002},  !- Handle
  LGstore2,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000003},  !- Handle
  SMstore1,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000005},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000004},  !- Handle
  SMstore2,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000009},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000005},  !- Handle
  SMstore3,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000006},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000006},  !- Handle
  SMstore4,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000004},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000007},  !- Handle
  SMstore5,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000002},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000008},  !- Handle
  SMstore6,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000010},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000009},  !- Handle
  SMstore7,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000008},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000010},  !- Handle
  SMstore8,                                !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000001},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  LGstore1 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  LGstore2 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000002},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000003},  !- Handle
  SMstore1 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000004},  !- Handle
  SMstore2 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000005},  !- Handle
  SMstore3 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000006},  !- Handle
  SMstore4 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000006},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000007},  !- Handle
  SMstore5 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000007},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000008},  !- Handle
  SMstore6 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000008},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000009},  !- Handle
  SMstore7 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000009},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000010},  !- Handle
  SMstore8 Infiltration,                   !- Name
  {00000000-0000-0000-0081-000000000010},  !- Space or SpaceType Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000484003242152508,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  Space Function Sales area,               !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0027-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0059-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0030-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Sales area;                              !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  {00000000-0000-0000-0020-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000002},  !- Handle
  {00000000-0000-0000-0020-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000003},  !- Handle
  {00000000-0000-0000-0020-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000004},  !- Handle
  {00000000-0000-0000-0020-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000005},  !- Handle
  {00000000-0000-0000-0020-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000006},  !- Handle
  {00000000-0000-0000-0020-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000007},  !- Handle
  {00000000-0000-0000-0020-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000008},  !- Handle
  {00000000-0000-0000-0020-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000009},  !- Handle
  {00000000-0000-0000-0020-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000010},  !- Handle
  {00000000-0000-0000-0020-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000011},  !- Handle
  {00000000-0000-0000-0020-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000012},  !- Handle
  {00000000-0000-0000-0020-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000013},  !- Handle
  {00000000-0000-0000-0020-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000014},  !- Handle
  {00000000-0000-0000-0020-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000015},  !- Handle
  {00000000-0000-0000-0020-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000016},  !- Handle
  {00000000-0000-0000-0020-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000017},  !- Handle
  {00000000-0000-0000-0020-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000018},  !- Handle
  {00000000-0000-0000-0020-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000019},  !- Handle
  {00000000-0000-0000-0020-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000020},  !- Handle
  {00000000-0000-0000-0020-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000021},  !- Handle
  {00000000-0000-0000-0020-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000022},  !- Handle
  {00000000-0000-0000-0020-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000023},  !- Handle
  {00000000-0000-0000-0020-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000024},  !- Handle
  {00000000-0000-0000-0020-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000025},  !- Handle
  {00000000-0000-0000-0020-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000026},  !- Handle
  {00000000-0000-0000-0020-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000027},  !- Handle
  {00000000-0000-0000-0020-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  {00000000-0000-0000-0047-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000002},  !- Handle
  {00000000-0000-0000-0048-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000003},  !- Handle
  {00000000-0000-0000-0047-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000004},  !- Handle
  {00000000-0000-0000-0048-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000005},  !- Handle
  {00000000-0000-0000-0047-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000006},  !- Handle
  {00000000-0000-0000-0047-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000007},  !- Handle
  {00000000-0000-0000-0047-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000008},  !- Handle
  {00000000-0000-0000-0047-000000000025};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000009},  !- Handle
  {00000000-0000-0000-0047-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000010},  !- Handle
  {00000000-0000-0000-0047-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000011},  !- Handle
  {00000000-0000-0000-0047-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000012},  !- Handle
  {00000000-0000-0000-0103-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000013},  !- Handle
  {00000000-0000-0000-0047-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000014},  !- Handle
  {00000000-0000-0000-0048-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000015},  !- Handle
  {00000000-0000-0000-0047-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000016},  !- Handle
  {00000000-0000-0000-0048-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000017},  !- Handle
  {00000000-0000-0000-0047-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000018},  !- Handle
  {00000000-0000-0000-0047-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000019},  !- Handle
  {00000000-0000-0000-0048-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000020},  !- Handle
  {00000000-0000-0000-0047-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000021},  !- Handle
  {00000000-0000-0000-0047-000000000024};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000022},  !- Handle
  {00000000-0000-0000-0048-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000023},  !- Handle
  {00000000-0000-0000-0047-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000024},  !- Handle
  {00000000-0000-0000-0048-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000025},  !- Handle
  {00000000-0000-0000-0047-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000026},  !- Handle
  {00000000-0000-0000-0048-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000027},  !- Handle
  {00000000-0000-0000-0047-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000028},  !- Handle
  {00000000-0000-0000-0048-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000029},  !- Handle
  {00000000-0000-0000-0047-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000030},  !- Handle
  {00000000-0000-0000-0048-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000031},  !- Handle
  {00000000-0000-0000-0048-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  LGstore1_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000002},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  8.6976307345283, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  8.6976307345283, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  6.5423692654717, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  6.5423692654717, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000002},  !- Handle
  LGstore1_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000003},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.49270903010033,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  15.2146, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  15.2146, 0, 2.49270903010033;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000003},  !- Handle
  LGstore1_Wall_2_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000004},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 22.8346, 2.49078173719376,            !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.49078173719376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000004},  !- Handle
  LGstore1_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000005},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  15.2146, 22.86, 2.49270903010033,        !- X,Y,Z Vertex 1 {m}
  15.2146, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 22.86, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 22.86, 2.49270903010033; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000005},  !- Handle
  LGstore2_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000008},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  54.4176307345283, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  54.4176307345283, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  52.2623692654717, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  52.2623692654717, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000006},  !- Handle
  LGstore2_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000009},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  45.7454, 0, 2.49270903010033,            !- X,Y,Z Vertex 1 {m}
  45.7454, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  60.9346, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  60.9346, 0, 2.49270903010033;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000007},  !- Handle
  LGstore2_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000011},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  60.9346, 22.86, 2.49270903010033,        !- X,Y,Z Vertex 1 {m}
  60.9346, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  45.7454, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  45.7454, 22.86, 2.49270903010033;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000008},  !- Handle
  SMstore1_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000014},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  19.5888153672642, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  19.5888153672642, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  18.5111846327359, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  18.5111846327359, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000009},  !- Handle
  SMstore1_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000015},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  15.2654, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  22.8346, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  22.8346, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000010},  !- Handle
  SMstore1_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000017},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  22.8346, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  22.8346, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  15.2654, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  15.2654, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000011},  !- Handle
  SMstore2_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000020},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  27.2088153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  27.2088153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  26.1311846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  26.1311846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000012},  !- Handle
  SMstore2_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000021},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  22.8854, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  22.8854, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000013},  !- Handle
  SMstore2_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000023},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  30.4546, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  30.4546, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  22.8854, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  22.8854, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000014},  !- Handle
  SMstore3_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000026},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  34.8288153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  34.8288153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  33.7511846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  33.7511846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000015},  !- Handle
  SMstore3_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000027},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  30.5054, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000016},  !- Handle
  SMstore3_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000029},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  38.0746, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  38.0746, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  30.5054, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  30.5054, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000017},  !- Handle
  SMstore4_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000032},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  42.4488153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  42.4488153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  41.3711846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  41.3711846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000018},  !- Handle
  SMstore4_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000033},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  38.1254, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  38.1254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  45.6946, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  45.6946, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000019},  !- Handle
  SMstore4_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000035},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  45.6946, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  45.6946, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  38.1254, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  38.1254, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000020},  !- Handle
  SMstore5_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000038},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  65.3088153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  65.3088153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  64.2311846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  64.2311846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000021},  !- Handle
  SMstore5_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000039},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  60.9854, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  60.9854, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  68.5546, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  68.5546, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000022},  !- Handle
  SMstore5_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000041},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  68.5546, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  68.5546, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  60.9854, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  60.9854, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000023},  !- Handle
  SMstore6_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000044},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  72.9288153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  72.9288153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  71.8511846327359, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  71.8511846327359, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000024},  !- Handle
  SMstore6_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000045},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  68.6054, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  68.6054, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  76.1746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  76.1746, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000025},  !- Handle
  SMstore6_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000047},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  76.1746, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  76.1746, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  68.6054, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  68.6054, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000026},  !- Handle
  SMstore7_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000050},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  80.5488153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  80.5488153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  79.4711846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  79.4711846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000027},  !- Handle
  SMstore7_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000051},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  76.2254, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  76.2254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  83.7946, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  83.7946, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000028},  !- Handle
  SMstore7_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000053},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  83.7946, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  83.7946, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  76.2254, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  76.2254, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000029},  !- Handle
  SMstore8_Roof_Skylight,                  !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0020-000000000018},  !- Construction Name
  {00000000-0000-0000-0087-000000000056},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  88.1688153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  88.1688153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  87.0911846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  87.0911846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000030},  !- Handle
  SMstore8_Wall_1_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000057},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  83.8454, 0, 2.49851677852349,            !- X,Y,Z Vertex 1 {m}
  83.8454, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  91.4146, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  91.4146, 0, 2.49851677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000031},  !- Handle
  SMstore8_Wall_3_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000059},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  91.4146, 22.86, 2.49851677852349,        !- X,Y,Z Vertex 1 {m}
  91.4146, 22.86, 0.762,                   !- X,Y,Z Vertex 2 {m}
  83.8454, 22.86, 0.762,                   !- X,Y,Z Vertex 3 {m}
  83.8454, 22.86, 2.49851677852349;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000032},  !- Handle
  SMstore8_Wall_4_FixedWindow,             !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000060},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  91.44, 0.0254, 2.49078173719376,         !- X,Y,Z Vertex 1 {m}
  91.44, 0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  91.44, 22.8346, 0.762,                   !- X,Y,Z Vertex 3 {m}
  91.44, 22.8346, 2.49078173719376;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  LGstore1_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000002},  !- Handle
  LGstore1_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  0, 22.86, 5.18,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000003},  !- Handle
  LGstore1_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 5.18,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000004},  !- Handle
  LGstore1_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 22.86, 5.18,                          !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000005},  !- Handle
  LGstore1_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 22.86, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000006},  !- Handle
  LGstore1_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000016},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000007},  !- Handle
  LGstore2_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000008},  !- Handle
  LGstore2_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000009},  !- Handle
  LGstore2_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000010},  !- Handle
  LGstore2_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000011},  !- Handle
  LGstore2_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000012},  !- Handle
  LGstore2_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000040},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000013},  !- Handle
  SMstore1_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000014},  !- Handle
  SMstore1_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000015},  !- Handle
  SMstore1_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000016},  !- Handle
  SMstore1_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000006},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  15.24, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000017},  !- Handle
  SMstore1_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000018},  !- Handle
  SMstore1_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000022},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000019},  !- Handle
  SMstore2_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000020},  !- Handle
  SMstore2_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000021},  !- Handle
  SMstore2_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000022},  !- Handle
  SMstore2_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000018},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.86, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000023},  !- Handle
  SMstore2_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000024},  !- Handle
  SMstore2_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000028},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000025},  !- Handle
  SMstore3_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000026},  !- Handle
  SMstore3_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 5.18,                       !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000027},  !- Handle
  SMstore3_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000028},  !- Handle
  SMstore3_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000024},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  30.48, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000029},  !- Handle
  SMstore3_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 22.86, 5.18,                       !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000030},  !- Handle
  SMstore3_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000031},  !- Handle
  SMstore4_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000032},  !- Handle
  SMstore4_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 5.18,                       !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000033},  !- Handle
  SMstore4_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000034},  !- Handle
  SMstore4_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000030},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  38.1, 22.86, 5.18,                       !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000035},  !- Handle
  SMstore4_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000036},  !- Handle
  SMstore4_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  45.72, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000037},  !- Handle
  SMstore5_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000038},  !- Handle
  SMstore5_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000039},  !- Handle
  SMstore5_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000040},  !- Handle
  SMstore5_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000012},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  60.96, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000041},  !- Handle
  SMstore5_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000042},  !- Handle
  SMstore5_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000046},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000043},  !- Handle
  SMstore6_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000044},  !- Handle
  SMstore6_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 5.18,                       !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000045},  !- Handle
  SMstore6_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000046},  !- Handle
  SMstore6_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000042},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  68.58, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000047},  !- Handle
  SMstore6_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 22.86, 5.18,                       !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000048},  !- Handle
  SMstore6_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000052},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000049},  !- Handle
  SMstore7_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000050},  !- Handle
  SMstore7_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 5.18,                       !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000051},  !- Handle
  SMstore7_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 0, 5.18,                           !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000052},  !- Handle
  SMstore7_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000048},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  76.2, 22.86, 5.18,                       !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000053},  !- Handle
  SMstore7_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000054},  !- Handle
  SMstore7_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000058},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000055},  !- Handle
  SMstore8_Floor,                          !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0039-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  91.44, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000056},  !- Handle
  SMstore8_Roof,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  91.44, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000057},  !- Handle
  SMstore8_Wall_1,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  91.44, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  91.44, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000058},  !- Handle
  SMstore8_Wall_2,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000054},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  83.82, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000059},  !- Handle
  SMstore8_Wall_3,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  91.44, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000060},  !- Handle
  SMstore8_Wall_4,                         !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  91.44, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  91.44, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  91.44, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  {00000000-0000-0000-0087-000000000043},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  {00000000-0000-0000-0087-000000000055},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  38.1;                                    !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000003},  !- Handle
  {00000000-0000-0000-0087-000000000037},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000004},  !- Handle
  {00000000-0000-0000-0087-000000000007},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  30.48;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000005},  !- Handle
  {00000000-0000-0000-0087-000000000031},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000006},  !- Handle
  {00000000-0000-0000-0087-000000000013},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000007},  !- Handle
  {00000000-0000-0000-0087-000000000025},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000008},  !- Handle
  {00000000-0000-0000-0087-000000000001},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  53.34;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000009},  !- Handle
  {00000000-0000-0000-0087-000000000049},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000010},  !- Handle
  {00000000-0000-0000-0087-000000000019},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  15.24;                                   !- Total Exposed Perimeter {m}

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000005},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000006},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000007},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000008},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000009},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000010},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000011},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000012},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0049-000000000020},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0049-000000000018},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0049-000000000019},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0049-000000000017},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000005},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0049-000000000016},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000006},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0049-000000000014},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000007},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0049-000000000015},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000008},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0049-000000000013},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000009},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0049-000000000023},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000010},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0049-000000000024},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000011},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0049-000000000022},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000012},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0049-000000000021},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000012},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000015},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000002},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000013},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000016},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000003},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000014},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000017},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000004},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000015},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000018},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000005},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000016},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000019},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000006},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000017},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000006},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000020},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000018},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000007},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000021},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000019},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000022},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000009},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000020},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000009},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000024},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000010},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000011},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0059-000000000010},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000014},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  Space Function Sales area Thermostat 1,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000002},  !- Handle
  Space Function Sales area Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000003},  !- Handle
  Space Function Sales area Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000004},  !- Handle
  Space Function Sales area Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000005},  !- Handle
  Space Function Sales area Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000006},  !- Handle
  Space Function Sales area Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000007},  !- Handle
  Space Function Sales area Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000008},  !- Handle
  Space Function Sales area Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000009},  !- Handle
  Space Function Sales area Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000010},  !- Handle
  Space Function Sales area Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000011},  !- Handle
  Space Function Sales area Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000012},  !- Handle
  Space Function Sales area Thermostat 2,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000013},  !- Handle
  Space Function Sales area Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000014},  !- Handle
  Space Function Sales area Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000015},  !- Handle
  Space Function Sales area Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000016},  !- Handle
  Space Function Sales area Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000017},  !- Handle
  Space Function Sales area Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000018},  !- Handle
  Space Function Sales area Thermostat 25, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000019},  !- Handle
  Space Function Sales area Thermostat 26, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000020},  !- Handle
  Space Function Sales area Thermostat 27, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000021},  !- Handle
  Space Function Sales area Thermostat 28, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000022},  !- Handle
  Space Function Sales area Thermostat 29, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000023},  !- Handle
  Space Function Sales area Thermostat 3,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000024},  !- Handle
  Space Function Sales area Thermostat 30, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000025},  !- Handle
  Space Function Sales area Thermostat 4,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000026},  !- Handle
  Space Function Sales area Thermostat 5,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000027},  !- Handle
  Space Function Sales area Thermostat 6,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000028},  !- Handle
  Space Function Sales area Thermostat 7,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000029},  !- Handle
  Space Function Sales area Thermostat 8,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000030},  !- Handle
  Space Function Sales area Thermostat 9,  !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000031},  !- Handle
  Space Function Sales area Thermostat,    !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  3.9.0;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  13gal NaturalGas Water Heater - 9kBtu/hr 0.935 Therm Eff, !- Name
  0.050625918338106,                       !- Tank Volume {m3}
  {00000000-0000-0000-0063-000000000016},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  2645.20423316604,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.93464047260055,                        !- Heater Thermal Efficiency
  {00000000-0000-0000-0024-000000000023},  !- Part Load Factor Curve Name
  13.2576902805121,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  13.2576902805121,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0063-000000000017},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  2.35622892244753,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  2.35622892244753,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0017-000000000203},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0017-000000000204},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  {00000000-0000-0000-0097-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                     !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  LGstore1 WUC 0.04gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000220},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000221},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000002},  !- Handle
  LGstore2 WUC 0.04gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000224},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000225},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000003},  !- Handle
  SMstore1 WUC 0.02gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000228},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000229},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000004},  !- Handle
  SMstore2 WUC 0.02gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000232},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000233},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000005},  !- Handle
  SMstore3 WUC 0.02gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000236},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000237},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000006},  !- Handle
  SMstore4 WUC 0.02gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000240},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000241},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000007},  !- Handle
  SMstore5 WUC 0.02gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000244},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000245},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000008},  !- Handle
  SMstore6 WUC 0.02gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000248},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000249},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000009},  !- Handle
  SMstore7 WUC 0.02gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000252},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000253},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000010},  !- Handle
  SMstore8 WUC 0.02gpm 140F,               !- Name
  {00000000-0000-0000-0017-000000000256},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000257},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  LGstore1 Service Water Use 0.04gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000002},  !- Handle
  LGstore2 Service Water Use 0.04gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000003},  !- Handle
  SMstore1 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000004},  !- Handle
  SMstore2 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000005},  !- Handle
  SMstore3 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000006},  !- Handle
  SMstore4 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000007},  !- Handle
  SMstore5 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000008},  !- Handle
  SMstore6 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000009},  !- Handle
  SMstore7 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000010},  !- Handle
  SMstore8 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000010},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  Lgstore1 0.04gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  2.4671500164769e-06,                     !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000002},  !- Handle
  Lgstore2 0.04gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  2.4671500164769e-06,                     !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000003},  !- Handle
  Smstore1 0.02gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  1.23357500823845e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000004},  !- Handle
  Smstore2 0.02gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  1.23357500823845e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000005},  !- Handle
  Smstore3 0.02gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  1.23357500823845e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000006},  !- Handle
  Smstore4 0.02gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  1.23357500823845e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000007},  !- Handle
  Smstore5 0.02gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  1.23357500823845e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000008},  !- Handle
  Smstore6 0.02gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  1.23357500823845e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000009},  !- Handle
  Smstore7 0.02gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  1.23357500823845e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000010},  !- Handle
  Smstore8 0.02gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  1.23357500823845e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0103-000000000002},  !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,        !- Name
  1.73,                                    !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0103-000000000003},  !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,        !- Name
  2.41,                                    !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000004};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Water 4,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000005};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Water 5,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000006};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Water 6,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000007};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Water 7,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000008};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Water 8,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000009};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Water 9,  !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000010};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000001},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000002},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000003},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000004},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000005},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000006},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000009},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000010},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

