  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000133},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000134},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000112},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000135},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000010},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000195},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000011},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000142},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000143},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000115},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000144},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000198},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000012},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000115},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000116},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000106},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000117},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000191},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000013},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000145},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000146},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000116},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000147},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000199},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000014},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000124},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000125},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000109},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000126},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000014},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000193},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000046},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000047},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000083},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000048},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000015},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000124},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000067},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000068},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000090},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000069},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000132},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000070},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000071},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000091},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000072},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000017},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000133},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000079},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000080},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000094},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000081},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000018},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000136},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000037},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000038},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000080},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000039},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000019},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000121},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000071},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000020},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000111},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000072},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000021},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000112},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000073},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000022},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000113},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000077},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000023},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000118},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000073},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000074},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000092},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000075},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000024},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000134},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000076},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000077},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000093},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000078},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000025},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000135},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000085},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000086},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000096},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000087},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000026},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000138},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000088},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000089},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000097},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000090},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000027},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000036},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000103},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000104},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000102},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000105},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000028},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000041},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000068},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000029},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000108},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000075},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000030},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000115},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000076},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000031},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000116},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000034},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000035},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000079},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000036},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000032},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000120},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000049},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000050},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000084},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000051},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000033},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000125},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000082},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000083},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000095},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000084},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000034},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000137},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000091},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000092},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000098},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000093},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000035},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000037},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000036},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000094},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000095},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000099},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000096},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000036},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000038},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000037},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000097},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000098},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000100},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000099},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000037},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000039},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000038},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000100},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000101},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000101},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000102},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000038},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000040},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000039},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000069},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000039},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000109},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000040},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000074},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000040},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000114},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000041},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000031},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000032},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000078},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000033},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000041},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000119},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000042},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000040},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000041},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000081},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000042},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000042},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000122},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000043},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000043},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000044},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000082},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000045},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000043},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000123},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000044},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000052},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000053},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000085},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000054},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000044},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000126},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000045},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000055},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000056},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000086},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000057},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000045},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000127},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000046},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000058},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000059},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000087},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000060},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000046},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000129},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000047},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000061},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000062},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000088},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000063},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000047},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000130},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000048},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000064},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000065},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000089},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000066},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000048},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000131},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000049},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000070},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000049},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000110},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000050},  !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000106},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000107},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000103},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000108},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000084},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000211},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000051},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000175},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000176},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000126},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000177},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000085},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000015},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000052},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000163},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000164},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000122},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000165},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000086},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000013},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000053},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000193},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000194},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000132},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000195},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000087},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000020},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000054},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000178},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000179},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000127},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000180},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000088},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000017},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000055},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000187},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000188},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000130},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000189},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000089},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000019},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000056},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000184},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000185},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000129},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000186},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000090},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000018},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000057},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000199},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000200},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000134},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000201},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000091},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000021},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000058},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000169},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000170},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000124},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000171},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000092},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000014},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000059},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000172},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000173},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000125},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000174},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000093},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000032},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000060},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000196},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000197},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000133},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000198},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000094},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000172},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000061},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000190},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000191},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000131},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000192},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000095},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000171},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000062},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000181},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000182},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000128},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000183},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000096},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000170},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000063},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000157},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000158},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000120},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000159},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000097},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000166},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000064},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000160},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000161},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000121},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000162},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000098},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000168},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000065},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000154},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000155},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000119},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000156},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000099},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000165},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000066},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000166},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000167},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000123},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000168},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000100},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000169},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0094-000000000067},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0055-000000000151},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0055-000000000152},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000118},  !- Zone Air Node Name
  {00000000-0000-0000-0055-000000000153},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000101},  !- Group Rendering Name
  {00000000-0000-0000-0095-000000000164},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000029},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000028};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000002},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000029},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000028};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000003},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000029},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000028};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000004},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat, !- Name
  {00000000-0000-0000-0063-000000000029},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000028};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000005},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000006},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000007},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000008},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000009},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000010},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000011},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000012},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000013},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000014},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000015},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000016},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000017},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000018},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000019},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000020},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000021},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000022},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000023},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 4, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000024},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 5, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000025},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 6, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000026},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 7, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000027},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 8, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000028},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 9, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000029},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000030},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000031},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000032},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000033},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000034},  !- Handle
  Space Function Guest room Thermostat 1,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000035},  !- Handle
  Space Function Guest room Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000036},  !- Handle
  Space Function Guest room Thermostat 100, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000037},  !- Handle
  Space Function Guest room Thermostat 101, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000038},  !- Handle
  Space Function Guest room Thermostat 102, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000039},  !- Handle
  Space Function Guest room Thermostat 103, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000040},  !- Handle
  Space Function Guest room Thermostat 104, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000041},  !- Handle
  Space Function Guest room Thermostat 105, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000042},  !- Handle
  Space Function Guest room Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000043},  !- Handle
  Space Function Guest room Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000044},  !- Handle
  Space Function Guest room Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000045},  !- Handle
  Space Function Guest room Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000046},  !- Handle
  Space Function Guest room Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000047},  !- Handle
  Space Function Guest room Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000048},  !- Handle
  Space Function Guest room Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000049},  !- Handle
  Space Function Guest room Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000050},  !- Handle
  Space Function Guest room Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000051},  !- Handle
  Space Function Guest room Thermostat 2,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000052},  !- Handle
  Space Function Guest room Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000053},  !- Handle
  Space Function Guest room Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000054},  !- Handle
  Space Function Guest room Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000055},  !- Handle
  Space Function Guest room Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000056},  !- Handle
  Space Function Guest room Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000057},  !- Handle
  Space Function Guest room Thermostat 25, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000058},  !- Handle
  Space Function Guest room Thermostat 26, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000059},  !- Handle
  Space Function Guest room Thermostat 27, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000060},  !- Handle
  Space Function Guest room Thermostat 28, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000061},  !- Handle
  Space Function Guest room Thermostat 29, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000062},  !- Handle
  Space Function Guest room Thermostat 3,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000063},  !- Handle
  Space Function Guest room Thermostat 30, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000064},  !- Handle
  Space Function Guest room Thermostat 31, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000065},  !- Handle
  Space Function Guest room Thermostat 32, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000066},  !- Handle
  Space Function Guest room Thermostat 33, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000067},  !- Handle
  Space Function Guest room Thermostat 34, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000068},  !- Handle
  Space Function Guest room Thermostat 35, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000069},  !- Handle
  Space Function Guest room Thermostat 36, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000070},  !- Handle
  Space Function Guest room Thermostat 37, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000071},  !- Handle
  Space Function Guest room Thermostat 38, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000072},  !- Handle
  Space Function Guest room Thermostat 39, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000073},  !- Handle
  Space Function Guest room Thermostat 4,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000074},  !- Handle
  Space Function Guest room Thermostat 40, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000075},  !- Handle
  Space Function Guest room Thermostat 41, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000076},  !- Handle
  Space Function Guest room Thermostat 42, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000077},  !- Handle
  Space Function Guest room Thermostat 43, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000078},  !- Handle
  Space Function Guest room Thermostat 44, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000079},  !- Handle
  Space Function Guest room Thermostat 45, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000080},  !- Handle
  Space Function Guest room Thermostat 46, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000081},  !- Handle
  Space Function Guest room Thermostat 47, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000082},  !- Handle
  Space Function Guest room Thermostat 48, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000083},  !- Handle
  Space Function Guest room Thermostat 49, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000084},  !- Handle
  Space Function Guest room Thermostat 5,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000085},  !- Handle
  Space Function Guest room Thermostat 50, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000086},  !- Handle
  Space Function Guest room Thermostat 51, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000087},  !- Handle
  Space Function Guest room Thermostat 52, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000088},  !- Handle
  Space Function Guest room Thermostat 53, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000089},  !- Handle
  Space Function Guest room Thermostat 54, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000090},  !- Handle
  Space Function Guest room Thermostat 55, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000091},  !- Handle
  Space Function Guest room Thermostat 56, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000092},  !- Handle
  Space Function Guest room Thermostat 57, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000093},  !- Handle
  Space Function Guest room Thermostat 58, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000094},  !- Handle
  Space Function Guest room Thermostat 59, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000095},  !- Handle
  Space Function Guest room Thermostat 6,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000096},  !- Handle
  Space Function Guest room Thermostat 60, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000097},  !- Handle
  Space Function Guest room Thermostat 61, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000098},  !- Handle
  Space Function Guest room Thermostat 62, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000099},  !- Handle
  Space Function Guest room Thermostat 63, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000100},  !- Handle
  Space Function Guest room Thermostat 64, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000101},  !- Handle
  Space Function Guest room Thermostat 65, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000102},  !- Handle
  Space Function Guest room Thermostat 66, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000103},  !- Handle
  Space Function Guest room Thermostat 67, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000104},  !- Handle
  Space Function Guest room Thermostat 68, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000105},  !- Handle
  Space Function Guest room Thermostat 69, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000106},  !- Handle
  Space Function Guest room Thermostat 7,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000107},  !- Handle
  Space Function Guest room Thermostat 70, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000108},  !- Handle
  Space Function Guest room Thermostat 71, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000109},  !- Handle
  Space Function Guest room Thermostat 72, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000110},  !- Handle
  Space Function Guest room Thermostat 73, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000111},  !- Handle
  Space Function Guest room Thermostat 74, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000112},  !- Handle
  Space Function Guest room Thermostat 75, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000113},  !- Handle
  Space Function Guest room Thermostat 76, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000114},  !- Handle
  Space Function Guest room Thermostat 77, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000115},  !- Handle
  Space Function Guest room Thermostat 78, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000116},  !- Handle
  Space Function Guest room Thermostat 79, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000117},  !- Handle
  Space Function Guest room Thermostat 8,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000118},  !- Handle
  Space Function Guest room Thermostat 80, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000119},  !- Handle
  Space Function Guest room Thermostat 81, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000120},  !- Handle
  Space Function Guest room Thermostat 82, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000121},  !- Handle
  Space Function Guest room Thermostat 83, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000122},  !- Handle
  Space Function Guest room Thermostat 84, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000123},  !- Handle
  Space Function Guest room Thermostat 85, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000124},  !- Handle
  Space Function Guest room Thermostat 86, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000125},  !- Handle
  Space Function Guest room Thermostat 87, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000126},  !- Handle
  Space Function Guest room Thermostat 88, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000127},  !- Handle
  Space Function Guest room Thermostat 89, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000128},  !- Handle
  Space Function Guest room Thermostat 9,  !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000129},  !- Handle
  Space Function Guest room Thermostat 90, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000130},  !- Handle
  Space Function Guest room Thermostat 91, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000131},  !- Handle
  Space Function Guest room Thermostat 92, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000132},  !- Handle
  Space Function Guest room Thermostat 93, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000133},  !- Handle
  Space Function Guest room Thermostat 94, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000134},  !- Handle
  Space Function Guest room Thermostat 95, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000135},  !- Handle
  Space Function Guest room Thermostat 96, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000136},  !- Handle
  Space Function Guest room Thermostat 97, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000137},  !- Handle
  Space Function Guest room Thermostat 98, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000138},  !- Handle
  Space Function Guest room Thermostat 99, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000139},  !- Handle
  Space Function Guest room Thermostat,    !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000140},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000023},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000022};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000141},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000023},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000022};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000142},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000023},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000022};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000143},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat, !- Name
  {00000000-0000-0000-0063-000000000023},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000022};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000144},  !- Handle
  Space Function Lobby - hotel Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000042},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000041};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000145},  !- Handle
  Space Function Lobby - hotel Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000042},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000041};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000146},  !- Handle
  Space Function Lobby - hotel Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000042},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000041};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000147},  !- Handle
  Space Function Lobby - hotel Thermostat, !- Name
  {00000000-0000-0000-0063-000000000042},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000041};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000148},  !- Handle
  Space Function Lounge/Break room - other Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000023},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000022};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000149},  !- Handle
  Space Function Lounge/Break room - other Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000023},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000022};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000150},  !- Handle
  Space Function Lounge/Break room - other Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000023},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000022};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000151},  !- Handle
  Space Function Lounge/Break room - other Thermostat, !- Name
  {00000000-0000-0000-0063-000000000023},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000022};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000152},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000153},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000154},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000155},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000156},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000157},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000158},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000159},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000160},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000161},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000162},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000163},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000164},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000165},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000166},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000167},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000168},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000169},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000170},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000171},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000172},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000173},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000174},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 4, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000175},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 5, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000176},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 6, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000177},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 7, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000178},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 8, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000179},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 9, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000180},  !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000181},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000182},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000183},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000184},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000185},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000186},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000187},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000188},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000189},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000190},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000191},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000192},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000193},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000194},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000195},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000196},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000197},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000198},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 25, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000199},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 26, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000200},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 27, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000201},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000202},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 4, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000203},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 5, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000204},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 6, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000205},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 7, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000206},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 8, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000207},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 9, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000208},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {00000000-0000-0000-0063-000000000016},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000015};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000209},  !- Handle
  Space Function Washroom - other-sch-F Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000210},  !- Handle
  Space Function Washroom - other-sch-F Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000211},  !- Handle
  Space Function Washroom - other-sch-F Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0095-000000000212},  !- Handle
  Space Function Washroom - other-sch-F Thermostat, !- Name
  {00000000-0000-0000-0063-000000000036},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000035};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  4;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  3.11.0;                                  !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  198gal Electricity Water Heater - 349kBtu/hr 1 Therm Eff, !- Name
  0.748615129582376,                       !- Tank Volume {m3}
  {00000000-0000-0000-0063-000000000046},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  102309.411928831,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  Electricity,                             !- Heater Fuel Type
  1,                                       !- Heater Thermal Efficiency
  ,                                        !- Part Load Factor Curve Name
  79.8714666925713,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  79.8714666925713,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0063-000000000048},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  3.85999010991586,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  3.85999010991586,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0017-000000000857},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0017-000000000858},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  {00000000-0000-0000-0098-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  1,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  EmployeeLoungeFlr1 WUC 0.0165gpm 140F,   !- Name
  {00000000-0000-0000-0017-000000000874},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000875},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000002},  !- Handle
  ExerciseCenterFlr1 WUC 0.0494gpm 140F,   !- Name
  {00000000-0000-0000-0017-000000000878},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000879},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000003},  !- Handle
  FrontLoungeFlr1 WUC 0.0412gpm 140F,      !- Name
  {00000000-0000-0000-0017-000000000882},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000883},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000004},  !- Handle
  FrontOfficeFlr1 WUC 0.0494gpm 140F,      !- Name
  {00000000-0000-0000-0017-000000000886},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000887},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000005},  !- Handle
  GuestRoom101 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000890},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000891},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000006},  !- Handle
  GuestRoom102 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000894},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000895},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000007},  !- Handle
  GuestRoom103 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000898},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000899},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000008},  !- Handle
  GuestRoom104 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000902},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000903},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000009},  !- Handle
  GuestRoom105 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000906},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000907},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000010},  !- Handle
  GuestRoom201 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000910},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000911},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000011},  !- Handle
  GuestRoom202_205 WUC 0.2636gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000914},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000915},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000012},  !- Handle
  GuestRoom206_208 WUC 0.2129gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000918},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000919},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000013},  !- Handle
  GuestRoom209_212 WUC 0.2636gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000922},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000923},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000014},  !- Handle
  GuestRoom213 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000926},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000927},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000015},  !- Handle
  GuestRoom214 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000930},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000931},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000016},  !- Handle
  GuestRoom215_218 WUC 0.2635gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000934},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000935},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000016};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000017},  !- Handle
  GuestRoom219 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000938},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000939},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000017};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000018},  !- Handle
  GuestRoom220_223 WUC 0.2635gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000942},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000943},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000018};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000019},  !- Handle
  GuestRoom224 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000946},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000947},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000019};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000020},  !- Handle
  GuestRoom301 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000950},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000951},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000020};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000021},  !- Handle
  GuestRoom302_305 WUC 0.2636gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000954},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000955},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000021};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000022},  !- Handle
  GuestRoom306_308 WUC 0.2129gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000958},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000959},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000022};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000023},  !- Handle
  GuestRoom309_312 WUC 0.2636gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000962},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000963},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000023};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000024},  !- Handle
  GuestRoom313 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000966},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000967},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000024};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000025},  !- Handle
  GuestRoom314 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000970},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000971},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000025};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000026},  !- Handle
  GuestRoom315_318 WUC 0.2635gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000974},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000975},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000026};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000027},  !- Handle
  GuestRoom319 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000978},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000979},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000027};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000028},  !- Handle
  GuestRoom320_323 WUC 0.2635gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000982},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000983},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000028};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000029},  !- Handle
  GuestRoom324 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000986},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000987},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000029};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000030},  !- Handle
  GuestRoom401 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000990},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000991},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000030};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000031},  !- Handle
  GuestRoom402_405 WUC 0.2636gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000994},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000995},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000031};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000032},  !- Handle
  GuestRoom406_408 WUC 0.2129gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000000998},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000999},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000032};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000033},  !- Handle
  GuestRoom409_412 WUC 0.2636gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000001002},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001003},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000033};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000034},  !- Handle
  GuestRoom413 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000001006},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001007},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000034};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000035},  !- Handle
  GuestRoom414 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000001010},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001011},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000035};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000036},  !- Handle
  GuestRoom415_418 WUC 0.2635gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000001014},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001015},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000036};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000037},  !- Handle
  GuestRoom419 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000001018},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001019},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000037};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000038},  !- Handle
  GuestRoom420_423 WUC 0.2635gpm 140F,     !- Name
  {00000000-0000-0000-0017-000000001022},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001023},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000038};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000039},  !- Handle
  GuestRoom424 WUC 0.0659gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000001026},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001027},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000039};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0100-000000000040},  !- Handle
  MeetingRoomFlr1 WUC 0.0608gpm 140F,      !- Name
  {00000000-0000-0000-0017-000000001030},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001031},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0101-000000000040};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  EmployeeLoungeFlr1 Service Water Use 0.0165gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000009},  !- Space Name
  {00000000-0000-0000-0063-000000000021};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000002},  !- Handle
  ExerciseCenterFlr1 Service Water Use 0.0494gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000010},  !- Space Name
  {00000000-0000-0000-0063-000000000021};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000003},  !- Handle
  FrontLoungeFlr1 Service Water Use 0.0412gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000011},  !- Space Name
  {00000000-0000-0000-0063-000000000040};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000004},  !- Handle
  FrontOfficeFlr1 Service Water Use 0.0494gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000012},  !- Space Name
  {00000000-0000-0000-0063-000000000014};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000005},  !- Handle
  GuestRoom101 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000021},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000006},  !- Handle
  GuestRoom102 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000022},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000007},  !- Handle
  GuestRoom103 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000023},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000008},  !- Handle
  GuestRoom104 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000024},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000009},  !- Handle
  GuestRoom105 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000025},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000010},  !- Handle
  GuestRoom201 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000026},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000011},  !- Handle
  GuestRoom202_205 Service Water Use 0.2636gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000027},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000012},  !- Handle
  GuestRoom206_208 Service Water Use 0.2129gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000028},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000013},  !- Handle
  GuestRoom209_212 Service Water Use 0.2636gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000029},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000014},  !- Handle
  GuestRoom213 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000030},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000015},  !- Handle
  GuestRoom214 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000031},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000016},  !- Handle
  GuestRoom215_218 Service Water Use 0.2635gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000016},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000032},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000017},  !- Handle
  GuestRoom219 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000017},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000033},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000018},  !- Handle
  GuestRoom220_223 Service Water Use 0.2635gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000018},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000034},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000019},  !- Handle
  GuestRoom224 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000019},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000035},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000020},  !- Handle
  GuestRoom301 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000020},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000036},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000021},  !- Handle
  GuestRoom302_305 Service Water Use 0.2636gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000021},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000037},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000022},  !- Handle
  GuestRoom306_308 Service Water Use 0.2129gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000022},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000038},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000023},  !- Handle
  GuestRoom309_312 Service Water Use 0.2636gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000023},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000039},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000024},  !- Handle
  GuestRoom313 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000024},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000040},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000025},  !- Handle
  GuestRoom314 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000025},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000041},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000026},  !- Handle
  GuestRoom315_318 Service Water Use 0.2635gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000026},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000042},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000027},  !- Handle
  GuestRoom319 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000027},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000043},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000028},  !- Handle
  GuestRoom320_323 Service Water Use 0.2635gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000028},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000044},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000029},  !- Handle
  GuestRoom324 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000029},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000045},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000030},  !- Handle
  GuestRoom401 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000030},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000046},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000031},  !- Handle
  GuestRoom402_405 Service Water Use 0.2636gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000031},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000047},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000032},  !- Handle
  GuestRoom406_408 Service Water Use 0.2129gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000032},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000048},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000033},  !- Handle
  GuestRoom409_412 Service Water Use 0.2636gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000033},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000049},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000034},  !- Handle
  GuestRoom413 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000034},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000050},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000035},  !- Handle
  GuestRoom414 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000035},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000051},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000036},  !- Handle
  GuestRoom415_418 Service Water Use 0.2635gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000036},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000052},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000037},  !- Handle
  GuestRoom419 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000037},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000053},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000038},  !- Handle
  GuestRoom420_423 Service Water Use 0.2635gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000038},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000054},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000039},  !- Handle
  GuestRoom424 Service Water Use 0.0659gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000039},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000055},  !- Space Name
  {00000000-0000-0000-0063-000000000034};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0101-000000000040},  !- Handle
  MeetingRoomFlr1 Service Water Use 0.0608gpm 140F, !- Name
  {00000000-0000-0000-0102-000000000040},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0082-000000000058},  !- Space Name
  {00000000-0000-0000-0063-000000000027};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  Employeeloungeflr1 0.0165gpm 140F,       !- Name
  ,                                        !- End-Use Subcategory
  1.03916284878477e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000002},  !- Handle
  Exercisecenterflr1 0.0494gpm 140F,       !- Name
  ,                                        !- End-Use Subcategory
  3.11748891543197e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000003},  !- Handle
  Frontloungeflr1 0.0412gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  2.59809240096326e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000004},  !- Handle
  Frontofficeflr1 0.0494gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.11748965360693e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000005},  !- Handle
  Guestroom101 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710331256e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000006},  !- Handle
  Guestroom102 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710331255e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000007},  !- Handle
  Guestroom103 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710331256e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000008},  !- Handle
  Guestroom104 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329439e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000009},  !- Handle
  Guestroom105 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329438e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000010},  !- Handle
  Guestroom201 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710326205e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000011},  !- Handle
  Guestroom202_205 0.2636gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66277884130482e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000012},  !- Handle
  Guestroom206_208 0.2129gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.34301367951543e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000013},  !- Handle
  Guestroom209_212 0.2636gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66277884130482e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000014},  !- Handle
  Guestroom213 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710326204e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000015},  !- Handle
  Guestroom214 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329438e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000016},  !- Handle
  Guestroom215_218 0.2635gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66266085331776e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000017},  !- Handle
  Guestroom219 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329439e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000018},  !- Handle
  Guestroom220_223 0.2635gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66266085331776e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000019},  !- Handle
  Guestroom224 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329439e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000020},  !- Handle
  Guestroom301 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710326205e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000021},  !- Handle
  Guestroom302_305 0.2636gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66277884130482e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000022},  !- Handle
  Guestroom306_308 0.2129gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.34301367951543e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000023},  !- Handle
  Guestroom309_312 0.2636gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66277884130482e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000024},  !- Handle
  Guestroom313 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710326204e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000025},  !- Handle
  Guestroom314 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329438e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000026},  !- Handle
  Guestroom315_318 0.2635gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66266085331776e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000027},  !- Handle
  Guestroom319 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329439e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000028},  !- Handle
  Guestroom320_323 0.2635gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66266085331776e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000029},  !- Handle
  Guestroom324 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329439e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000030},  !- Handle
  Guestroom401 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710326205e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000031},  !- Handle
  Guestroom402_405 0.2636gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66277884130482e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000032},  !- Handle
  Guestroom406_408 0.2129gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.34301367951543e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000033},  !- Handle
  Guestroom409_412 0.2636gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66277884130482e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000034},  !- Handle
  Guestroom413 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15694710326204e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000035},  !- Handle
  Guestroom414 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329438e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000036},  !- Handle
  Guestroom415_418 0.2635gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66266085331776e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000037},  !- Handle
  Guestroom419 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329439e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000038},  !- Handle
  Guestroom420_423 0.2635gpm 140F,         !- Name
  ,                                        !- End-Use Subcategory
  1.66266085331776e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000039},  !- Handle
  Guestroom424 0.0659gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.15665213329439e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0102-000000000040},  !- Handle
  Meetingroomflr1 0.0608gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  3.83718171437846e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000009},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000007},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000006};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0104-000000000002},  !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,        !- Name
  1.9,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0105-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000016},  !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000017},  !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000018},  !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000019},  !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000020},  !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000021},  !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000022},  !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000023},  !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000024},  !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000025},  !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000026},  !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000027},  !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000028},  !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000029},  !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000030},  !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000031},  !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000032},  !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000033},  !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000034},  !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000035},  !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000036},  !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000037},  !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000038},  !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000039},  !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000040},  !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000041},  !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000042},  !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000043},  !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000044},  !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000045},  !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000046},  !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000047},  !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000048},  !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000049},  !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000050},  !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000051},  !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000052},  !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000053},  !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000054},  !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000055},  !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000056},  !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000057},  !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000058},  !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000059},  !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000060},  !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000061},  !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000062},  !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000063},  !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000064},  !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000065},  !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000066},  !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0106-000000000067},  !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000001},  !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000062},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000062},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000002},  !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000063},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000003},  !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000060},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000060},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000004},  !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000061},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000061},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000005},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000064},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000006},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000037},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000037},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000007},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000040},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000040},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000008},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000033},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000033},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000009},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000036},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000036},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000010},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000035},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000035},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000011},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000038},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000038},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000012},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000031},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000031},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000013},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000039},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000039},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000014},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000032},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000032},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000016},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000016},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000017},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000017},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000020},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000020},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000019},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000020},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000034},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000034},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000021},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000045},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000045},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000022},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000056},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000056},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000023},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000024},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000018},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000018},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000025},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000019},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000019},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000026},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000022},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000022},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000027},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000024},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000024},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000028},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000029},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000029},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000029},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000030},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000016},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000066},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000064},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000031},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000017},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000067},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000065},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000032},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000033},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000019},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000034},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000020},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000021},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000021},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000035},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000021},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000025},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000025},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000036},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000036},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000022},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000026},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000026},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000037},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000037},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000023},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000027},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000027},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000038},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000038},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000024},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000028},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000028},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000039},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000039},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000025},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000012},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000040},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000040},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000026},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000065},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000063},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000041},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000041},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000027},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000042},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000042},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000028},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000043},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000043},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000029},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000044},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000044},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000030},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000010},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000045},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000045},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000031},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000011},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000046},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000046},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000032},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000013},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000047},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000047},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000033},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000014},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000048},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000048},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000034},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000015},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000049},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000049},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0108-000000000035},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0106-000000000023},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {00000000-0000-0000-0006-000000000023},  !- Zone Equipment 3
  3,                                       !- Zone Equipment Cooling Sequence 3
  3,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000050},  !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000050},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000030},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000030},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000051},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000051},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000050},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000050},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000052},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000052},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000046},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000046},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000053},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000053},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000057},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000057},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000054},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000054},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000051},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000051},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000055},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000055},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000054},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000054},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000056},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000056},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000053},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000053},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000057},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000057},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000059},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000059},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000058},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000058},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000048},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000048},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000059},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000059},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000049},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000049},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000060},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000060},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000058},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000058},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000061},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000061},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000055},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000055},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000062},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000062},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000052},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000052},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000063},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000063},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000043},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000043},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000064},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000064},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000044},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000044},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000065},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000065},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000042},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000042},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000066},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000066},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000047},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000047},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0107-000000000067},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0094-000000000067},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0106-000000000041},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000041},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000001},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000300},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000302},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000008},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000009},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000008},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000002},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000370},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000372},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000016},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000017},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000016},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000003},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000380},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000382},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000017},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000018},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000017},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000004},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000410},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000412},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000020},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000021},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000020},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000005},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000270},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000272},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000005},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000006},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000005},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000006},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000180},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000182},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000030},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000041},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000030},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000007},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000190},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000192},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000031},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000042},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000031},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000008},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000200},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000202},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000032},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000043},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000032},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000009},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000240},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000242},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000002},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000003},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000002},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000010},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000390},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000392},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000018},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000019},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000018},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000011},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000400},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000402},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000019},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000020},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000019},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000012},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000430},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000432},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000022},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000024},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000022},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000013},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000440},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000442},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000024},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000025},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000024},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000014},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000490},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000492},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000029},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000030},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000029},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000150},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000152},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000001},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000012},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000001},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000220},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000222},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000034},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000045},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000034},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000230},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000232},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000035},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000002},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000035},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000260},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000262},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000004},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000005},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000004},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000310},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000312},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000009},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000010},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000009},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000420},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000422},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000021},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000022},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000021},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000450},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000452},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000025},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000026},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000025},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000460},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000462},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000026},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000027},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000026},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000470},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000472},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000027},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000028},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000027},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000480},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000482},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000028},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000029},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000028},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000160},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000162},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000012},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000023},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000012},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000210},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000212},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000033},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000044},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000033},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000250},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000252},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000003},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000004},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000003},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000280},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000282},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000006},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000007},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000006},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000290},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000292},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000007},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000008},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000007},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000320},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000322},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000010},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000011},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000010},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000330},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000332},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000011},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000013},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000011},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000340},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000342},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000013},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000014},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000013},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000350},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000352},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000014},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000015},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000014},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000360},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000362},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000015},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000016},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000015},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {00000000-0000-0000-0108-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF PTAC, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000170},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000172},  !- Air Outlet Node Name
  OutdoorAir:Mixer,                        !- Outdoor Air Mixer Object Type
  ,                                        !- Outdoor Air Mixer Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-05,                                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                   !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0039-000000000023},  !- Supply Air Fan Name
  {00000000-0000-0000-0016-000000000034},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000023},  !- Cooling Coil Name
  DrawThrough,                             !- Fan Placement
  {00000000-0000-0000-0063-000000000043};  !- Supply Air Fan Operating Mode Schedule Name

