  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000006},  !- Handle
  Curve Quadratic 14,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000007},  !- Handle
  Curve Quadratic 15,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000008},  !- Handle
  Curve Quadratic 16,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000009},  !- Handle
  Curve Quadratic 17,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000010},  !- Handle
  Curve Quadratic 18,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000011},  !- Handle
  Curve Quadratic 19,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000012},  !- Handle
  Curve Quadratic 2,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000013},  !- Handle
  Curve Quadratic 20,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000014},  !- Handle
  Curve Quadratic 21,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000015},  !- Handle
  Curve Quadratic 22,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000016},  !- Handle
  Curve Quadratic 23,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000017},  !- Handle
  Curve Quadratic 24,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000018},  !- Handle
  Curve Quadratic 25,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000019},  !- Handle
  Curve Quadratic 26,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000020},  !- Handle
  Curve Quadratic 27,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000021},  !- Handle
  Curve Quadratic 28,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000022},  !- Handle
  Curve Quadratic 29,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000023},  !- Handle
  Curve Quadratic 3,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000024},  !- Handle
  Curve Quadratic 30,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000025},  !- Handle
  Curve Quadratic 31,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000026},  !- Handle
  Curve Quadratic 32,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000027},  !- Handle
  Curve Quadratic 33,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000028},  !- Handle
  Curve Quadratic 34,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000029},  !- Handle
  Curve Quadratic 35,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000030},  !- Handle
  Curve Quadratic 36,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000031},  !- Handle
  Curve Quadratic 37,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000032},  !- Handle
  Curve Quadratic 38,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000033},  !- Handle
  Curve Quadratic 39,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000034},  !- Handle
  Curve Quadratic 4,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000035},  !- Handle
  Curve Quadratic 40,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000036},  !- Handle
  Curve Quadratic 41,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000037},  !- Handle
  Curve Quadratic 42,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000038},  !- Handle
  Curve Quadratic 43,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000039},  !- Handle
  Curve Quadratic 44,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000040},  !- Handle
  Curve Quadratic 45,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000041},  !- Handle
  Curve Quadratic 46,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000042},  !- Handle
  Curve Quadratic 47,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000043},  !- Handle
  Curve Quadratic 48,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000044},  !- Handle
  Curve Quadratic 49,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000045},  !- Handle
  Curve Quadratic 5,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000046},  !- Handle
  Curve Quadratic 50,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000047},  !- Handle
  Curve Quadratic 51,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000048},  !- Handle
  Curve Quadratic 52,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000049},  !- Handle
  Curve Quadratic 53,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000050},  !- Handle
  Curve Quadratic 54,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000051},  !- Handle
  Curve Quadratic 55,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000052},  !- Handle
  Curve Quadratic 56,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000053},  !- Handle
  Curve Quadratic 57,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000054},  !- Handle
  Curve Quadratic 58,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000055},  !- Handle
  Curve Quadratic 59,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000056},  !- Handle
  Curve Quadratic 6,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000057},  !- Handle
  Curve Quadratic 60,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000058},  !- Handle
  Curve Quadratic 61,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000059},  !- Handle
  Curve Quadratic 62,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000060},  !- Handle
  Curve Quadratic 63,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000061},  !- Handle
  Curve Quadratic 64,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000062},  !- Handle
  Curve Quadratic 65,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000063},  !- Handle
  Curve Quadratic 66,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000064},  !- Handle
  Curve Quadratic 67,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000065},  !- Handle
  Curve Quadratic 68,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000066},  !- Handle
  Curve Quadratic 69,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000067},  !- Handle
  Curve Quadratic 7,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000068},  !- Handle
  Curve Quadratic 70,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000069},  !- Handle
  Curve Quadratic 71,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000070},  !- Handle
  Curve Quadratic 72,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000071},  !- Handle
  Curve Quadratic 73,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000072},  !- Handle
  Curve Quadratic 74,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000073},  !- Handle
  Curve Quadratic 75,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000074},  !- Handle
  Curve Quadratic 76,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000075},  !- Handle
  Curve Quadratic 77,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000076},  !- Handle
  Curve Quadratic 78,                      !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000077},  !- Handle
  Curve Quadratic 79,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000078},  !- Handle
  Curve Quadratic 8,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000079},  !- Handle
  Curve Quadratic 80,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000080},  !- Handle
  Curve Quadratic 81,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000081},  !- Handle
  Curve Quadratic 82,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000082},  !- Handle
  Curve Quadratic 83,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000083},  !- Handle
  Curve Quadratic 84,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000084},  !- Handle
  Curve Quadratic 85,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000085},  !- Handle
  Curve Quadratic 86,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000086},  !- Handle
  Curve Quadratic 87,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000087},  !- Handle
  Curve Quadratic 88,                      !- Name
  0.06369119,                              !- Coefficient1 Constant
  0.58488832,                              !- Coefficient2 x
  0.35280274,                              !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000088},  !- Handle
  Curve Quadratic 89,                      !- Name
  0.06369119,                              !- Coefficient1 Constant
  0.58488832,                              !- Coefficient2 x
  0.35280274,                              !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000089},  !- Handle
  Curve Quadratic 9,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000090},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000091},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0028-000000000092},  !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,     !- Name
  0.04412,                                 !- Coefficient1 Constant
  0.640367,                                !- Coefficient2 x
  0.319555,                                !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Daylighting:Control,
  {00000000-0000-0000-0029-000000000001},  !- Handle
  FrontOfficeFlr1 daylighting control,     !- Name
  {00000000-0000-0000-0082-000000000012},  !- Space Name
  11.93588442405,                          !- Position X-Coordinate {m}
  14.2226292198,                           !- Position Y-Coordinate {m}
  0.8,                                     !- Position Z-Coordinate {m}
  ,                                        !- Psi Rotation Around X-Axis {deg}
  ,                                        !- Theta Rotation Around Y-Axis {deg}
  ,                                        !- Phi Rotation Around Z-Axis {deg}
  400,                                     !- Illuminance Setpoint {lux}
  Stepped,                                 !- Lighting Control Type
  ,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                       !- Number of Stepped Control Steps

OS:DefaultConstructionSet,
  {00000000-0000-0000-0030-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0033-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0033-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0033-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0032-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0032-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0020-000000000030},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000025},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000026},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000024},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000032},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000031},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000030},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000003},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000032},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000031},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000030},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000004},  !- Handle
  Space Function Guest room Schedule Set,  !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000032},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000031},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000030},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000005},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000019},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000020},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000017},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000006},  !- Handle
  Space Function Lobby - hotel Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000038},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000037},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000036},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000007},  !- Handle
  Space Function Lounge/Break room - other Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000019},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000018},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000017},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000008},  !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000011},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000010},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000009},  !- Handle
  Space Function Stairway/Stairwell-sch-F Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000032},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000031},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000030},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000010},  !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000012},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000011},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000010},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0031-000000000011},  !- Handle
  Space Function Washroom - other-sch-F Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000032},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000016},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000031},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000030},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0032-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0020-000000000008},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000008},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000006},  !- Door Construction Name
  {00000000-0000-0000-0020-000000000012},  !- Glass Door Construction Name
  {00000000-0000-0000-0020-000000000014},  !- Overhead Door Construction Name
  {00000000-0000-0000-0020-000000000018},  !- Skylight Construction Name
  {00000000-0000-0000-0020-000000000004},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0020-000000000002};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0032-000000000002},  !- Handle
  Default Sub Surface Constructions 2,     !- Name
  {00000000-0000-0000-0020-000000000032},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000032},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000028},  !- Door Construction Name
  ,                                        !- Glass Door Construction Name
  ,                                        !- Overhead Door Construction Name
  ,                                        !- Skylight Construction Name
  ,                                        !- Tubular Daylight Dome Construction Name
  ;                                        !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0032-000000000003},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0020-000000000007},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000007},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000005},  !- Door Construction Name
  {00000000-0000-0000-0020-000000000011},  !- Glass Door Construction Name
  {00000000-0000-0000-0020-000000000013},  !- Overhead Door Construction Name
  {00000000-0000-0000-0020-000000000017},  !- Skylight Construction Name
  {00000000-0000-0000-0020-000000000003},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0020-000000000001};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0033-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0 1,             !- Name
  {00000000-0000-0000-0020-000000000022},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000026},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000024};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0033-000000000002},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0020-000000000010},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000020},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000016};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0033-000000000003},  !- Handle
  Default Surface Constructions 2,         !- Name
  {00000000-0000-0000-0020-000000000029},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000031},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000027};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0033-000000000004},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {00000000-0000-0000-0020-000000000021},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000025},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000023};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0033-000000000005},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0020-000000000009},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000019},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000015};  !- Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.00634769311104,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000003},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000004},  !- Handle
  Space Function Guest room Ventilation,   !- Name
  Sum,                                     !- Outdoor Air Method
  0.00634769311104,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000005},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.020312617955328,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000006},  !- Handle
  Space Function Lobby - hotel Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.011425847599872,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000007},  !- Handle
  Space Function Lounge/Break room - other Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.00634769311104,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000008},  !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.002539077244416,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000009},  !- Handle
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000010},  !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.005078154488832,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0034-000000000011},  !- Handle
  Space Function Washroom - other-sch-F Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip, !- Name
  {00000000-0000-0000-0036-000000000001},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000002},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Elec Equip, !- Name
  {00000000-0000-0000-0036-000000000002},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000003},  !- Handle
  Space Function Guest room Elec Equip,    !- Name
  {00000000-0000-0000-0036-000000000003},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000004},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000004},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Elec Equip, !- Name
  {00000000-0000-0000-0036-000000000004},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000005},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000005},  !- Handle
  Space Function Lobby - hotel Elec Equip, !- Name
  {00000000-0000-0000-0036-000000000005},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000006},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000006},  !- Handle
  Space Function Lounge/Break room - other Elec Equip, !- Name
  {00000000-0000-0000-0036-000000000006},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000007},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000007},  !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {00000000-0000-0000-0036-000000000007},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000008},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000008},  !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {00000000-0000-0000-0036-000000000008},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000010},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0035-000000000009},  !- Handle
  Space Function Washroom - other-sch-F Elec Equip, !- Name
  {00000000-0000-0000-0036-000000000009},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0084-000000000011},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000002},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000003},  !- Handle
  Space Function Guest room Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.50090855406824,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000004},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000005},  !- Handle
  Space Function Lobby - hotel Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.50090855406824,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000006},  !- Handle
  Space Function Lounge/Break room - other Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000007},  !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  7.50272566220473,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000008},  !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0036-000000000009},  !- Handle
  Space Function Washroom - other-sch-F Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:Facility,
  {00000000-0000-0000-0037-000000000001};  !- Handle

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0038-000000000001},  !- Handle
  Fan Constant Volume 1,                   !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000143},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000141},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0038-000000000002},  !- Handle
  Fan Constant Volume 2,                   !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000507},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000505},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0038-000000000003},  !- Handle
  Fan Constant Volume 3,                   !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000527},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000525},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0038-000000000004},  !- Handle
  Fan Constant Volume 4,                   !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000595},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000593},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0038-000000000005},  !- Handle
  Fan Constant Volume 5,                   !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000711},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000709},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0038-000000000006},  !- Handle
  Fan Constant Volume 6,                   !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000731},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000729},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0038-000000000007},  !- Handle
  Fan Constant Volume 7,                   !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000751},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000749},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000001},  !- Handle
  Fan On Off 1,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000035},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000075},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000002},  !- Handle
  Fan On Off 10,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000034},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000074},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000003},  !- Handle
  Fan On Off 11,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000002},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000042},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000004},  !- Handle
  Fan On Off 12,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000003},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000043},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000005},  !- Handle
  Fan On Off 13,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000004},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000044},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000006},  !- Handle
  Fan On Off 14,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000005},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000045},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000007},  !- Handle
  Fan On Off 15,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000006},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000046},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000008},  !- Handle
  Fan On Off 16,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000007},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000047},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000009},  !- Handle
  Fan On Off 17,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000008},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000048},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000010},  !- Handle
  Fan On Off 18,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000009},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000049},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000011},  !- Handle
  Fan On Off 19,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000010},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000050},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000012},  !- Handle
  Fan On Off 2,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000001},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000041},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000013},  !- Handle
  Fan On Off 20,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000011},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000051},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000014},  !- Handle
  Fan On Off 21,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000013},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000053},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000015},  !- Handle
  Fan On Off 22,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000014},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000054},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000016},  !- Handle
  Fan On Off 23,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000015},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000055},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000017},  !- Handle
  Fan On Off 24,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000016},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000056},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000018},  !- Handle
  Fan On Off 25,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000017},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000057},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000019},  !- Handle
  Fan On Off 26,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000018},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000058},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000020},  !- Handle
  Fan On Off 27,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000019},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000059},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000021},  !- Handle
  Fan On Off 28,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000020},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000060},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000022},  !- Handle
  Fan On Off 29,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000021},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000061},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000023},  !- Handle
  Fan On Off 3,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000012},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000052},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000024},  !- Handle
  Fan On Off 30,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000022},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000062},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000025},  !- Handle
  Fan On Off 31,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000024},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000064},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000026},  !- Handle
  Fan On Off 32,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000025},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000065},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000027},  !- Handle
  Fan On Off 33,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000026},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000066},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000028},  !- Handle
  Fan On Off 34,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000027},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000067},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000029},  !- Handle
  Fan On Off 35,                           !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000028},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000068},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000030},  !- Handle
  Fan On Off 4,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000023},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000063},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000031},  !- Handle
  Fan On Off 5,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000029},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000069},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000032},  !- Handle
  Fan On Off 6,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000030},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000070},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000033},  !- Handle
  Fan On Off 7,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000031},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000071},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000034},  !- Handle
  Fan On Off 8,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000032},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000072},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:OnOff,
  {00000000-0000-0000-0039-000000000035},  !- Handle
  Fan On Off 9,                            !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  331.2882503,                             !- Pressure Rise {Pa}
  autosize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0027-000000000033},  !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00000000-0000-0000-0026-000000000073},  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                        !- End-Use Subcategory

OS:Fan:VariableVolume,
  {00000000-0000-0000-0040-000000000001},  !- Handle
  Sys6 Return Fan,                         !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.299975,                                !- Fan Total Efficiency
  250,                                     !- Pressure Rise {Pa}
  Autosize,                                !- Maximum Flow Rate {m3/s}
  Fraction,                                !- Fan Power Minimum Flow Rate Input Method
  0.68,                                    !- Fan Power Minimum Flow Fraction
  0,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                  !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  -2.4176,                                 !- Fan Power Coefficient 1
  9.5874,                                  !- Fan Power Coefficient 2
  -11.559,                                 !- Fan Power Coefficient 3
  5.4009,                                  !- Fan Power Coefficient 4
  0,                                       !- Fan Power Coefficient 5
  {00000000-0000-0000-0017-000000000832},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000833},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:VariableVolume,
  {00000000-0000-0000-0040-000000000002},  !- Handle
  Sys6 Supply Fan,                         !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule Name
  0.549965,                                !- Fan Total Efficiency
  1000,                                    !- Pressure Rise {Pa}
  Autosize,                                !- Maximum Flow Rate {m3/s}
  Fraction,                                !- Fan Power Minimum Flow Rate Input Method
  0.68,                                    !- Fan Power Minimum Flow Fraction
  0,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                  !- Motor Efficiency
  1,                                       !- Motor In Airstream Fraction
  -2.4176,                                 !- Fan Power Coefficient 1
  9.5874,                                  !- Fan Power Coefficient 2
  -11.559,                                 !- Fan Power Coefficient 3
  5.4009,                                  !- Fan Power Coefficient 4
  0,                                       !- Fan Power Coefficient 5
  {00000000-0000-0000-0017-000000000827},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000825},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Foundation:Kiva,
  {00000000-0000-0000-0041-000000000001},  !- Handle
  Bldg Kiva Foundation,                    !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  {00000000-0000-0000-0046-000000000036},  !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  1.2,                                     !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:HeatBalanceAlgorithm,
  {00000000-0000-0000-0042-000000000001},  !- Handle
  ConductionTransferFunction,              !- Algorithm
  200;                                     !- Surface Temperature Upper Limit {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000001},  !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| ERV, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000001033},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000001034},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000001037},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000001038},  !- Exhaust Air Outlet Node
  1065.80489427721,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0093-000000000004},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000002},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000003},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0093-000000000001};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000001045},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000001046},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000001049},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000001050},  !- Exhaust Air Outlet Node
  71.9884384333578,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0093-000000000008},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000006},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000007},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0093-000000000005};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000001051},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000001052},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000001055},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000001056},  !- Exhaust Air Outlet Node
  140.703030421879,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0093-000000000012},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000010},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000011},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0093-000000000009};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000001039},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000001040},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000001043},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000001044},  !- Exhaust Air Outlet Node
  219.382423243325,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0093-000000000016},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000014},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000015},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0093-000000000013};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000005},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000001063},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000001064},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000001067},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000001068},  !- Exhaust Air Outlet Node
  108.246006368616,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0093-000000000020},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000018},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000019},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0093-000000000017};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000006},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000001069},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000001070},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000001073},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000001074},  !- Exhaust Air Outlet Node
  220.61071627404,                         !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0093-000000000024},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000022},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000023},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0093-000000000021};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000007},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000001057},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000001058},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000001061},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000001062},  !- Exhaust Air Outlet Node
  168.864858415768,                        !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0093-000000000028},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000026},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000027},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0093-000000000025};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0043-000000000008},  !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| ERV, !- Name
  {00000000-0000-0000-0060-000000000002},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0017-000000001075},  !- Supply Air Inlet Node
  {00000000-0000-0000-0017-000000001076},  !- Supply Air Outlet Node
  {00000000-0000-0000-0017-000000001079},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0017-000000001080},  !- Exhaust Air Outlet Node
  192.62770875717,                         !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                     !- Economizer Lockout
  {00000000-0000-0000-0093-000000000032},  !- Sensible Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000030},  !- Latent Effectiveness of Heating Air Flow Curve Name
  {00000000-0000-0000-0093-000000000031},  !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {00000000-0000-0000-0093-000000000029};  !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Lights,
  {00000000-0000-0000-0044-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights, !- Name
  {00000000-0000-0000-0045-000000000001},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F Lights, !- Name
  {00000000-0000-0000-0045-000000000002},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000003},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Lights, !- Name
  {00000000-0000-0000-0045-000000000003},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000004},  !- Handle
  Space Function Guest room Lights,        !- Name
  {00000000-0000-0000-0045-000000000004},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000004},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000005},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Lights, !- Name
  {00000000-0000-0000-0045-000000000005},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000005},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000006},  !- Handle
  Space Function Lobby - hotel Lights,     !- Name
  {00000000-0000-0000-0045-000000000006},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000006},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000007},  !- Handle
  Space Function Lounge/Break room - other Lights, !- Name
  {00000000-0000-0000-0045-000000000007},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000007},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000008},  !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {00000000-0000-0000-0045-000000000008},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000008},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000009},  !- Handle
  Space Function Stairway/Stairwell-sch-F Lights, !- Name
  {00000000-0000-0000-0045-000000000009},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000009},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000010},  !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {00000000-0000-0000-0045-000000000010},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000010},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0044-000000000011},  !- Handle
  Space Function Washroom - other-sch-F Lights, !- Name
  {00000000-0000-0000-0045-000000000011},  !- Lights Definition Name
  {00000000-0000-0000-0084-000000000011},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  10.5000101611314,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.40000426250852,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000003},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.60167173948557,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000004},  !- Handle
  Space Function Guest room Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  4.40000426250852,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000005},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  9.60000928925469,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000006},  !- Handle
  Space Function Lobby - hotel Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  5.40000522049655,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000007},  !- Handle
  Space Function Lounge/Break room - other Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  6.3000060923733,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000008},  !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  8.00000773925159,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000009},  !- Handle
  Space Function Stairway/Stairwell-sch-F Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  5.30000513438527,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000010},  !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  5.50000531737175,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000011},  !- Handle
  Space Function Washroom - other-sch-F Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  6.80000657674926,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Material,
  {00000000-0000-0000-0046-000000000001},  !- Handle
  1/2IN Gypsum 1,                          !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000002},  !- Handle
  1/2IN Gypsum,                            !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000003},  !- Handle
  100mm Normalweight concrete floor 1,     !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000004},  !- Handle
  100mm Normalweight concrete floor,       !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000005},  !- Handle
  1IN Stucco 1,                            !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000006},  !- Handle
  1IN Stucco,                              !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000007},  !- Handle
  4 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000008},  !- Handle
  4 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000009},  !- Handle
  6 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000010},  !- Handle
  6 in. Normalweight Concrete Floor 2,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000011},  !- Handle
  6 in. Normalweight Concrete Floor 3,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000012},  !- Handle
  6 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000013},  !- Handle
  8IN CONCRETE HW RefBldg 1,               !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000014},  !- Handle
  8IN CONCRETE HW RefBldg,                 !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000015},  !- Handle
  CP02 CARPET PAD,                         !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000016},  !- Handle
  F08 Metal surface 1,                     !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000017},  !- Handle
  F08 Metal surface,                       !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000024},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  0.083,                                   !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000025},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000026},  !- Handle
  Typical Carpet Pad 2,                    !- Name
  VeryRough,                               !- Roughness
  0.0753017962222718,                      !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000027},  !- Handle
  Typical Carpet Pad 3,                    !- Name
  VeryRough,                               !- Roughness
  0.207309164075361,                       !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000028},  !- Handle
  Typical Carpet Pad 4,                    !- Name
  VeryRough,                               !- Roughness
  0.207309164075361,                       !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000029},  !- Handle
  Typical Carpet Pad,                      !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000030},  !- Handle
  Typical Insulation 1,                    !- Name
  MediumSmooth,                            !- Roughness
  0.267357643515904,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000031},  !- Handle
  Typical Insulation 2,                    !- Name
  MediumSmooth,                            !- Roughness
  0.166448372965953,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000032},  !- Handle
  Typical Insulation 3,                    !- Name
  MediumSmooth,                            !- Roughness
  0.314048915398768,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000033},  !- Handle
  Typical Insulation 4,                    !- Name
  MediumSmooth,                            !- Roughness
  0.0199993286219081,                      !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000034},  !- Handle
  Typical Insulation 5,                    !- Name
  MediumSmooth,                            !- Roughness
  0.02,                                    !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000035},  !- Handle
  Typical Insulation,                      !- Name
  MediumSmooth,                            !- Roughness
  0.005,                                   !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000036},  !- Handle
  XPS 38mm,                                !- Name
  Smooth,                                  !- Roughness
  0.038,                                   !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  28,                                      !- Density {kg/m3}
  1450;                                    !- Specific Heat {J/kg-K}

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000001},  !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000002},  !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000003},  !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000004},  !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000005},  !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000006},  !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000007},  !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000008},  !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000009},  !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000010},  !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000011},  !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000012},  !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000013},  !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000014},  !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000015},  !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000016},  !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000017},  !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000018},  !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000019},  !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000020},  !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000021},  !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000022},  !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000023},  !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000024},  !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000025},  !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000026},  !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000027},  !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000028},  !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000029},  !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000030},  !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000031},  !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000032},  !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000033},  !- Handle
  Table Lookup 1 Independent Variable List 32, !- Name
  {00000000-0000-0000-0092-000000000024};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000034},  !- Handle
  Table Lookup 1 Independent Variable List 33, !- Name
  {00000000-0000-0000-0092-000000000022};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000035},  !- Handle
  Table Lookup 1 Independent Variable List 34, !- Name
  {00000000-0000-0000-0092-000000000023};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000036},  !- Handle
  Table Lookup 1 Independent Variable List 35, !- Name
  {00000000-0000-0000-0092-000000000021};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000037},  !- Handle
  Table Lookup 1 Independent Variable List 36, !- Name
  {00000000-0000-0000-0092-000000000020};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000038},  !- Handle
  Table Lookup 1 Independent Variable List 37, !- Name
  {00000000-0000-0000-0092-000000000018};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000039},  !- Handle
  Table Lookup 1 Independent Variable List 38, !- Name
  {00000000-0000-0000-0092-000000000019};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000040},  !- Handle
  Table Lookup 1 Independent Variable List 39, !- Name
  {00000000-0000-0000-0092-000000000017};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000041},  !- Handle
  Table Lookup 1 Independent Variable List 40, !- Name
  {00000000-0000-0000-0092-000000000012};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000042},  !- Handle
  Table Lookup 1 Independent Variable List 41, !- Name
  {00000000-0000-0000-0092-000000000010};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000043},  !- Handle
  Table Lookup 1 Independent Variable List 42, !- Name
  {00000000-0000-0000-0092-000000000011};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000044},  !- Handle
  Table Lookup 1 Independent Variable List 43, !- Name
  {00000000-0000-0000-0092-000000000009};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000045},  !- Handle
  Table Lookup 1 Independent Variable List 44, !- Name
  {00000000-0000-0000-0092-000000000032};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000046},  !- Handle
  Table Lookup 1 Independent Variable List 45, !- Name
  {00000000-0000-0000-0092-000000000030};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000047},  !- Handle
  Table Lookup 1 Independent Variable List 46, !- Name
  {00000000-0000-0000-0092-000000000031};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000048},  !- Handle
  Table Lookup 1 Independent Variable List 47, !- Name
  {00000000-0000-0000-0092-000000000029};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000049},  !- Handle
  Table Lookup 1 Independent Variable List 48, !- Name
  {00000000-0000-0000-0092-000000000008};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000050},  !- Handle
  Table Lookup 1 Independent Variable List 49, !- Name
  {00000000-0000-0000-0092-000000000006};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000051},  !- Handle
  Table Lookup 1 Independent Variable List 50, !- Name
  {00000000-0000-0000-0092-000000000007};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000052},  !- Handle
  Table Lookup 1 Independent Variable List 51, !- Name
  {00000000-0000-0000-0092-000000000005};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000053},  !- Handle
  Table Lookup 1 Independent Variable List 52, !- Name
  {00000000-0000-0000-0092-000000000016};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000054},  !- Handle
  Table Lookup 1 Independent Variable List 53, !- Name
  {00000000-0000-0000-0092-000000000014};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000055},  !- Handle
  Table Lookup 1 Independent Variable List 54, !- Name
  {00000000-0000-0000-0092-000000000015};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000056},  !- Handle
  Table Lookup 1 Independent Variable List 55, !- Name
  {00000000-0000-0000-0092-000000000013};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000057},  !- Handle
  Table Lookup 1 Independent Variable List 56, !- Name
  {00000000-0000-0000-0092-000000000028};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000058},  !- Handle
  Table Lookup 1 Independent Variable List 57, !- Name
  {00000000-0000-0000-0092-000000000026};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000059},  !- Handle
  Table Lookup 1 Independent Variable List 58, !- Name
  {00000000-0000-0000-0092-000000000027};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000060},  !- Handle
  Table Lookup 1 Independent Variable List 59, !- Name
  {00000000-0000-0000-0092-000000000025};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000061},  !- Handle
  Table Lookup 1 Independent Variable List 60, !- Name
  {00000000-0000-0000-0092-000000000004};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000062},  !- Handle
  Table Lookup 1 Independent Variable List 61, !- Name
  {00000000-0000-0000-0092-000000000003};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000063},  !- Handle
  Table Lookup 1 Independent Variable List 62, !- Name
  {00000000-0000-0000-0092-000000000001};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000064},  !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {00000000-0000-0000-0092-000000000002};  !- Model Object 1

OS:Node,
  {00000000-0000-0000-0048-000000000001},  !- Handle
  198gal Electricity Water Heater - 349kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000848},  !- Inlet Port
  {00000000-0000-0000-0017-000000000857};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000002},  !- Handle
  198gal Electricity Water Heater - 349kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000858},  !- Inlet Port
  {00000000-0000-0000-0017-000000000859};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000003},  !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000758},  !- Inlet Port
  {00000000-0000-0000-0017-000000000759};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000004},  !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000108},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000005},  !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000836},  !- Inlet Port
  {00000000-0000-0000-0017-000000000837};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000006},  !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000107},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000007},  !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000718},  !- Inlet Port
  {00000000-0000-0000-0017-000000000719};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000008},  !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000104},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000009},  !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000738},  !- Inlet Port
  {00000000-0000-0000-0017-000000000739};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000010},  !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000105},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000011},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000842},  !- Inlet Port
  {00000000-0000-0000-0017-000000000843};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000012},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000111},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000013},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000564},  !- Inlet Port
  {00000000-0000-0000-0017-000000000565};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000014},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000114},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000015},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000582},  !- Inlet Port
  {00000000-0000-0000-0017-000000000583};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000016},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000117},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000017},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000546},  !- Inlet Port
  {00000000-0000-0000-0017-000000000547};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000018},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000110},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000019},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000558},  !- Inlet Port
  {00000000-0000-0000-0017-000000000559};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000020},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000113},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000021},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000552},  !- Inlet Port
  {00000000-0000-0000-0017-000000000553};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000022},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000112},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000023},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000570},  !- Inlet Port
  {00000000-0000-0000-0017-000000000571};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000024},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000115},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000025},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000534},  !- Inlet Port
  {00000000-0000-0000-0017-000000000535};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000026},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000106},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000027},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000576},  !- Inlet Port
  {00000000-0000-0000-0017-000000000577};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000028},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000116},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000029},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000540},  !- Inlet Port
  {00000000-0000-0000-0017-000000000541};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000030},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000109},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000031},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000156},  !- Inlet Port
  {00000000-0000-0000-0017-000000000157};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000032},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000158},  !- Inlet Port
  {00000000-0000-0000-0017-000000000153};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000033},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000246},  !- Inlet Port
  {00000000-0000-0000-0017-000000000247};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000034},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000248},  !- Inlet Port
  {00000000-0000-0000-0017-000000000243};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000035},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000256},  !- Inlet Port
  {00000000-0000-0000-0017-000000000257};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000036},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000258},  !- Inlet Port
  {00000000-0000-0000-0017-000000000253};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000037},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000266},  !- Inlet Port
  {00000000-0000-0000-0017-000000000267};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000038},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000268},  !- Inlet Port
  {00000000-0000-0000-0017-000000000263};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000039},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000276},  !- Inlet Port
  {00000000-0000-0000-0017-000000000277};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000040},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000278},  !- Inlet Port
  {00000000-0000-0000-0017-000000000273};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000041},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000286},  !- Inlet Port
  {00000000-0000-0000-0017-000000000287};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000042},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000288},  !- Inlet Port
  {00000000-0000-0000-0017-000000000283};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000043},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000296},  !- Inlet Port
  {00000000-0000-0000-0017-000000000297};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000044},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000298},  !- Inlet Port
  {00000000-0000-0000-0017-000000000293};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000045},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000306},  !- Inlet Port
  {00000000-0000-0000-0017-000000000307};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000046},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000308},  !- Inlet Port
  {00000000-0000-0000-0017-000000000303};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000047},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000316},  !- Inlet Port
  {00000000-0000-0000-0017-000000000317};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000048},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000318},  !- Inlet Port
  {00000000-0000-0000-0017-000000000313};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000049},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000326},  !- Inlet Port
  {00000000-0000-0000-0017-000000000327};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000050},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000328},  !- Inlet Port
  {00000000-0000-0000-0017-000000000323};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000051},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000336},  !- Inlet Port
  {00000000-0000-0000-0017-000000000337};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000052},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000338},  !- Inlet Port
  {00000000-0000-0000-0017-000000000333};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000053},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000166},  !- Inlet Port
  {00000000-0000-0000-0017-000000000167};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000054},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000168},  !- Inlet Port
  {00000000-0000-0000-0017-000000000163};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000055},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000346},  !- Inlet Port
  {00000000-0000-0000-0017-000000000347};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000056},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000348},  !- Inlet Port
  {00000000-0000-0000-0017-000000000343};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000057},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000356},  !- Inlet Port
  {00000000-0000-0000-0017-000000000357};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000058},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000358},  !- Inlet Port
  {00000000-0000-0000-0017-000000000353};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000059},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000366},  !- Inlet Port
  {00000000-0000-0000-0017-000000000367};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000060},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000368},  !- Inlet Port
  {00000000-0000-0000-0017-000000000363};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000061},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000376},  !- Inlet Port
  {00000000-0000-0000-0017-000000000377};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000062},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000378},  !- Inlet Port
  {00000000-0000-0000-0017-000000000373};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000063},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000386},  !- Inlet Port
  {00000000-0000-0000-0017-000000000387};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000064},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000388},  !- Inlet Port
  {00000000-0000-0000-0017-000000000383};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000065},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000396},  !- Inlet Port
  {00000000-0000-0000-0017-000000000397};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000066},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000398},  !- Inlet Port
  {00000000-0000-0000-0017-000000000393};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000067},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000406},  !- Inlet Port
  {00000000-0000-0000-0017-000000000407};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000068},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000408},  !- Inlet Port
  {00000000-0000-0000-0017-000000000403};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000069},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000416},  !- Inlet Port
  {00000000-0000-0000-0017-000000000417};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000070},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000418},  !- Inlet Port
  {00000000-0000-0000-0017-000000000413};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000071},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000426},  !- Inlet Port
  {00000000-0000-0000-0017-000000000427};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000072},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000428},  !- Inlet Port
  {00000000-0000-0000-0017-000000000423};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000073},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000436},  !- Inlet Port
  {00000000-0000-0000-0017-000000000437};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000074},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000438},  !- Inlet Port
  {00000000-0000-0000-0017-000000000433};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000075},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000176},  !- Inlet Port
  {00000000-0000-0000-0017-000000000177};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000076},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000178},  !- Inlet Port
  {00000000-0000-0000-0017-000000000173};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000077},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000446},  !- Inlet Port
  {00000000-0000-0000-0017-000000000447};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000078},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000448},  !- Inlet Port
  {00000000-0000-0000-0017-000000000443};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000079},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000456},  !- Inlet Port
  {00000000-0000-0000-0017-000000000457};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000080},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000458},  !- Inlet Port
  {00000000-0000-0000-0017-000000000453};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000081},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000466},  !- Inlet Port
  {00000000-0000-0000-0017-000000000467};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000082},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000468},  !- Inlet Port
  {00000000-0000-0000-0017-000000000463};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000083},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000476},  !- Inlet Port
  {00000000-0000-0000-0017-000000000477};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000084},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000478},  !- Inlet Port
  {00000000-0000-0000-0017-000000000473};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000085},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000486},  !- Inlet Port
  {00000000-0000-0000-0017-000000000487};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000086},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000488},  !- Inlet Port
  {00000000-0000-0000-0017-000000000483};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000087},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000496},  !- Inlet Port
  {00000000-0000-0000-0017-000000000497};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000088},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000498},  !- Inlet Port
  {00000000-0000-0000-0017-000000000493};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000089},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000516},  !- Inlet Port
  {00000000-0000-0000-0017-000000000517};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000090},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000518},  !- Inlet Port
  {00000000-0000-0000-0017-000000000513};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000091},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000536},  !- Inlet Port
  {00000000-0000-0000-0017-000000000537};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000092},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000538},  !- Inlet Port
  {00000000-0000-0000-0017-000000000533};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000093},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000542},  !- Inlet Port
  {00000000-0000-0000-0017-000000000543};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000094},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000544},  !- Inlet Port
  {00000000-0000-0000-0017-000000000539};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000095},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000548},  !- Inlet Port
  {00000000-0000-0000-0017-000000000549};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000096},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000550},  !- Inlet Port
  {00000000-0000-0000-0017-000000000545};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000097},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000186},  !- Inlet Port
  {00000000-0000-0000-0017-000000000187};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000098},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000188},  !- Inlet Port
  {00000000-0000-0000-0017-000000000183};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000099},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000554},  !- Inlet Port
  {00000000-0000-0000-0017-000000000555};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000100},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000556},  !- Inlet Port
  {00000000-0000-0000-0017-000000000551};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000101},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000560},  !- Inlet Port
  {00000000-0000-0000-0017-000000000561};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000102},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000562},  !- Inlet Port
  {00000000-0000-0000-0017-000000000557};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000103},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000566},  !- Inlet Port
  {00000000-0000-0000-0017-000000000567};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000104},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000568},  !- Inlet Port
  {00000000-0000-0000-0017-000000000563};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000105},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000572},  !- Inlet Port
  {00000000-0000-0000-0017-000000000573};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000106},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000574},  !- Inlet Port
  {00000000-0000-0000-0017-000000000569};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000107},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000578},  !- Inlet Port
  {00000000-0000-0000-0017-000000000579};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000108},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000580},  !- Inlet Port
  {00000000-0000-0000-0017-000000000575};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000109},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000584},  !- Inlet Port
  {00000000-0000-0000-0017-000000000585};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000110},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000586},  !- Inlet Port
  {00000000-0000-0000-0017-000000000581};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000111},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000604},  !- Inlet Port
  {00000000-0000-0000-0017-000000000605};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000112},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000606},  !- Inlet Port
  {00000000-0000-0000-0017-000000000601};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000113},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000610},  !- Inlet Port
  {00000000-0000-0000-0017-000000000611};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000114},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000612},  !- Inlet Port
  {00000000-0000-0000-0017-000000000607};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000115},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000616},  !- Inlet Port
  {00000000-0000-0000-0017-000000000617};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000116},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000618},  !- Inlet Port
  {00000000-0000-0000-0017-000000000613};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000117},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000622},  !- Inlet Port
  {00000000-0000-0000-0017-000000000623};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000118},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000624},  !- Inlet Port
  {00000000-0000-0000-0017-000000000619};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000119},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000196},  !- Inlet Port
  {00000000-0000-0000-0017-000000000197};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000120},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000198},  !- Inlet Port
  {00000000-0000-0000-0017-000000000193};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000121},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000628},  !- Inlet Port
  {00000000-0000-0000-0017-000000000629};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000122},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000630},  !- Inlet Port
  {00000000-0000-0000-0017-000000000625};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000123},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000634},  !- Inlet Port
  {00000000-0000-0000-0017-000000000635};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000124},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000636},  !- Inlet Port
  {00000000-0000-0000-0017-000000000631};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000125},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000640},  !- Inlet Port
  {00000000-0000-0000-0017-000000000641};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000126},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000642},  !- Inlet Port
  {00000000-0000-0000-0017-000000000637};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000127},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000646},  !- Inlet Port
  {00000000-0000-0000-0017-000000000647};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000128},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000648},  !- Inlet Port
  {00000000-0000-0000-0017-000000000643};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000129},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000652},  !- Inlet Port
  {00000000-0000-0000-0017-000000000653};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000130},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000654},  !- Inlet Port
  {00000000-0000-0000-0017-000000000649};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000131},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000658},  !- Inlet Port
  {00000000-0000-0000-0017-000000000659};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000132},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000660},  !- Inlet Port
  {00000000-0000-0000-0017-000000000655};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000133},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000664},  !- Inlet Port
  {00000000-0000-0000-0017-000000000665};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000134},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000666},  !- Inlet Port
  {00000000-0000-0000-0017-000000000661};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000135},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000670},  !- Inlet Port
  {00000000-0000-0000-0017-000000000671};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000136},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000672},  !- Inlet Port
  {00000000-0000-0000-0017-000000000667};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000137},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000676},  !- Inlet Port
  {00000000-0000-0000-0017-000000000677};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000138},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000678},  !- Inlet Port
  {00000000-0000-0000-0017-000000000673};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000139},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000682},  !- Inlet Port
  {00000000-0000-0000-0017-000000000683};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000140},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000684},  !- Inlet Port
  {00000000-0000-0000-0017-000000000679};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000141},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000206},  !- Inlet Port
  {00000000-0000-0000-0017-000000000207};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000142},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000208},  !- Inlet Port
  {00000000-0000-0000-0017-000000000203};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000143},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000688},  !- Inlet Port
  {00000000-0000-0000-0017-000000000689};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000144},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000690},  !- Inlet Port
  {00000000-0000-0000-0017-000000000685};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000145},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000694},  !- Inlet Port
  {00000000-0000-0000-0017-000000000695};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000146},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000696},  !- Inlet Port
  {00000000-0000-0000-0017-000000000691};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000147},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000700},  !- Inlet Port
  {00000000-0000-0000-0017-000000000701};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000148},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000702},  !- Inlet Port
  {00000000-0000-0000-0017-000000000697};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000149},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000720},  !- Inlet Port
  {00000000-0000-0000-0017-000000000721};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000150},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000722},  !- Inlet Port
  {00000000-0000-0000-0017-000000000717};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000151},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000740},  !- Inlet Port
  {00000000-0000-0000-0017-000000000741};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000152},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000742},  !- Inlet Port
  {00000000-0000-0000-0017-000000000737};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000153},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000760},  !- Inlet Port
  {00000000-0000-0000-0017-000000000761};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000154},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000762},  !- Inlet Port
  {00000000-0000-0000-0017-000000000757};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000155},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000216},  !- Inlet Port
  {00000000-0000-0000-0017-000000000217};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000156},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000218},  !- Inlet Port
  {00000000-0000-0000-0017-000000000213};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000157},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000226},  !- Inlet Port
  {00000000-0000-0000-0017-000000000227};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000158},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000228},  !- Inlet Port
  {00000000-0000-0000-0017-000000000223};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000159},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000236},  !- Inlet Port
  {00000000-0000-0000-0017-000000000237};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000160},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000238},  !- Inlet Port
  {00000000-0000-0000-0017-000000000233};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000161},  !- Handle
  Air Terminal Single Duct VAV Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000838},  !- Inlet Port
  {00000000-0000-0000-0017-000000000839};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000162},  !- Handle
  Air Terminal Single Duct VAV Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000840},  !- Inlet Port
  {00000000-0000-0000-0017-000000000835};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000163},  !- Handle
  Air Terminal Single Duct VAV Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000844},  !- Inlet Port
  {00000000-0000-0000-0017-000000000845};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000164},  !- Handle
  Air Terminal Single Duct VAV Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000846},  !- Inlet Port
  {00000000-0000-0000-0017-000000000841};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000165},  !- Handle
  Chilled Water Loop Demand Inlet Node,    !- Name
  {00000000-0000-0000-0017-000000000766},  !- Inlet Port
  {00000000-0000-0000-0017-000000000767};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000166},  !- Handle
  Chilled Water Loop Demand Outlet Node,   !- Name
  {00000000-0000-0000-0017-000000000769},  !- Inlet Port
  {00000000-0000-0000-0017-000000000770};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000167},  !- Handle
  Chilled Water Loop Supply Inlet Node,    !- Name
  {00000000-0000-0000-0017-000000000763},  !- Inlet Port
  {00000000-0000-0000-0017-000000000771};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000168},  !- Handle
  Chilled Water Loop Supply Outlet Node,   !- Name
  {00000000-0000-0000-0017-000000000787},  !- Inlet Port
  {00000000-0000-0000-0017-000000000765};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000169},  !- Handle
  Coil Cooling Water 1 Inlet Water Node,   !- Name
  {00000000-0000-0000-0017-000000000768},  !- Inlet Port
  {00000000-0000-0000-0017-000000000822};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000170},  !- Handle
  Coil Cooling Water 1 Outlet Air Node,    !- Name
  {00000000-0000-0000-0017-000000000828},  !- Inlet Port
  {00000000-0000-0000-0017-000000000829};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000171},  !- Handle
  Coil Cooling Water 1 Outlet Water Node,  !- Name
  {00000000-0000-0000-0017-000000000823},  !- Inlet Port
  {00000000-0000-0000-0017-000000000824};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000172},  !- Handle
  Coil Heating Electric 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000142},  !- Inlet Port
  {00000000-0000-0000-0017-000000000143};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000173},  !- Handle
  Coil Heating Electric 37 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000506},  !- Inlet Port
  {00000000-0000-0000-0017-000000000507};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000174},  !- Handle
  Coil Heating Electric 38 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000526},  !- Inlet Port
  {00000000-0000-0000-0017-000000000527};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000175},  !- Handle
  Coil Heating Electric 39 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000594},  !- Inlet Port
  {00000000-0000-0000-0017-000000000595};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000176},  !- Handle
  Coil Heating Electric 40 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000710},  !- Inlet Port
  {00000000-0000-0000-0017-000000000711};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000177},  !- Handle
  Coil Heating Electric 41 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000730},  !- Inlet Port
  {00000000-0000-0000-0017-000000000731};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000178},  !- Handle
  Coil Heating Electric 42 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000750},  !- Inlet Port
  {00000000-0000-0000-0017-000000000751};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000179},  !- Handle
  Coil Heating Electric 43 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000826},  !- Inlet Port
  {00000000-0000-0000-0017-000000000827};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000180},  !- Handle
  CoilCoolingDXSingleSpeed_dx 1 9kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000508},  !- Inlet Port
  {00000000-0000-0000-0017-000000000509};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000181},  !- Handle
  CoilCoolingDXSingleSpeed_dx 2 72kBtu/hr 11.2EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000528},  !- Inlet Port
  {00000000-0000-0000-0017-000000000529};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000182},  !- Handle
  CoilCoolingDXSingleSpeed_dx 3 149kBtu/hr 11.0EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000596},  !- Inlet Port
  {00000000-0000-0000-0017-000000000597};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000183},  !- Handle
  CoilCoolingDXSingleSpeed_dx 4 14kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000712},  !- Inlet Port
  {00000000-0000-0000-0017-000000000713};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000184},  !- Handle
  CoilCoolingDXSingleSpeed_dx 5 5kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000732},  !- Inlet Port
  {00000000-0000-0000-0017-000000000733};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000185},  !- Handle
  CoilCoolingDXSingleSpeed_dx 6 7kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000752},  !- Inlet Port
  {00000000-0000-0000-0017-000000000753};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000186},  !- Handle
  CoilCoolingDXSingleSpeed_dx 80kBtu/hr 11.2EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000144},  !- Inlet Port
  {00000000-0000-0000-0017-000000000145};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000187},  !- Handle
  Condenser Water Loop Demand Inlet Node,  !- Name
  {00000000-0000-0000-0017-000000000791},  !- Inlet Port
  {00000000-0000-0000-0017-000000000792};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000188},  !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000794},  !- Inlet Port
  {00000000-0000-0000-0017-000000000795};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000189},  !- Handle
  Condenser Water Loop Supply Inlet Node,  !- Name
  {00000000-0000-0000-0017-000000000788},  !- Inlet Port
  {00000000-0000-0000-0017-000000000796};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000190},  !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000808},  !- Inlet Port
  {00000000-0000-0000-0017-000000000790};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000191},  !- Handle
  Cooling Tower Single Speed 1 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000789},  !- Inlet Port
  {00000000-0000-0000-0017-000000000799};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000192},  !- Handle
  Cooling Tower Single Speed 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000800},  !- Inlet Port
  {00000000-0000-0000-0017-000000000801};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000193},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000299},  !- Inlet Port
  {00000000-0000-0000-0017-000000000300};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000194},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000302},  !- Inlet Port
  {00000000-0000-0000-0017-000000000301};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000195},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000304},  !- Inlet Port
  {00000000-0000-0000-0017-000000000305};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000196},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000083},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000197},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000369},  !- Inlet Port
  {00000000-0000-0000-0017-000000000370};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000198},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000372},  !- Inlet Port
  {00000000-0000-0000-0017-000000000371};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000199},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000374},  !- Inlet Port
  {00000000-0000-0000-0017-000000000375};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000200},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000090},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000201},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000379},  !- Inlet Port
  {00000000-0000-0000-0017-000000000380};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000202},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000382},  !- Inlet Port
  {00000000-0000-0000-0017-000000000381};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000203},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000384},  !- Inlet Port
  {00000000-0000-0000-0017-000000000385};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000204},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000091},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000205},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000409},  !- Inlet Port
  {00000000-0000-0000-0017-000000000410};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000206},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000412},  !- Inlet Port
  {00000000-0000-0000-0017-000000000411};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000207},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000414},  !- Inlet Port
  {00000000-0000-0000-0017-000000000415};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000208},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000094},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000209},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000269},  !- Inlet Port
  {00000000-0000-0000-0017-000000000270};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000210},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000272},  !- Inlet Port
  {00000000-0000-0000-0017-000000000271};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000211},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000274},  !- Inlet Port
  {00000000-0000-0000-0017-000000000275};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000212},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000080},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000213},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000179},  !- Inlet Port
  {00000000-0000-0000-0017-000000000180};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000214},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000182},  !- Inlet Port
  {00000000-0000-0000-0017-000000000181};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000215},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000184},  !- Inlet Port
  {00000000-0000-0000-0017-000000000185};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000216},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000071},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000217},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000189},  !- Inlet Port
  {00000000-0000-0000-0017-000000000190};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000218},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000192},  !- Inlet Port
  {00000000-0000-0000-0017-000000000191};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000219},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000194},  !- Inlet Port
  {00000000-0000-0000-0017-000000000195};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000220},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000072},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000221},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000199},  !- Inlet Port
  {00000000-0000-0000-0017-000000000200};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000222},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000202},  !- Inlet Port
  {00000000-0000-0000-0017-000000000201};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000223},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000204},  !- Inlet Port
  {00000000-0000-0000-0017-000000000205};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000224},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000073},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000225},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000239},  !- Inlet Port
  {00000000-0000-0000-0017-000000000240};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000226},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000242},  !- Inlet Port
  {00000000-0000-0000-0017-000000000241};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000227},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000244},  !- Inlet Port
  {00000000-0000-0000-0017-000000000245};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000228},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000077},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000229},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000389},  !- Inlet Port
  {00000000-0000-0000-0017-000000000390};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000230},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000392},  !- Inlet Port
  {00000000-0000-0000-0017-000000000391};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000231},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000394},  !- Inlet Port
  {00000000-0000-0000-0017-000000000395};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000232},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000092},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000233},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000399},  !- Inlet Port
  {00000000-0000-0000-0017-000000000400};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000234},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000402},  !- Inlet Port
  {00000000-0000-0000-0017-000000000401};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000235},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000404},  !- Inlet Port
  {00000000-0000-0000-0017-000000000405};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000236},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000093},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000237},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000429},  !- Inlet Port
  {00000000-0000-0000-0017-000000000430};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000238},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000432},  !- Inlet Port
  {00000000-0000-0000-0017-000000000431};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000239},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000434},  !- Inlet Port
  {00000000-0000-0000-0017-000000000435};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000240},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000096},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000241},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000439},  !- Inlet Port
  {00000000-0000-0000-0017-000000000440};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000242},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000442},  !- Inlet Port
  {00000000-0000-0000-0017-000000000441};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000243},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000444},  !- Inlet Port
  {00000000-0000-0000-0017-000000000445};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000244},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000097},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000245},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000489},  !- Inlet Port
  {00000000-0000-0000-0017-000000000490};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000246},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000492},  !- Inlet Port
  {00000000-0000-0000-0017-000000000491};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000247},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000494},  !- Inlet Port
  {00000000-0000-0000-0017-000000000495};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000248},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000102},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000249},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000149},  !- Inlet Port
  {00000000-0000-0000-0017-000000000150};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000250},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000152},  !- Inlet Port
  {00000000-0000-0000-0017-000000000151};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000251},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000154},  !- Inlet Port
  {00000000-0000-0000-0017-000000000155};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000252},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000068},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000253},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000219},  !- Inlet Port
  {00000000-0000-0000-0017-000000000220};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000254},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000222},  !- Inlet Port
  {00000000-0000-0000-0017-000000000221};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000255},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000224},  !- Inlet Port
  {00000000-0000-0000-0017-000000000225};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000256},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000075},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000257},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000229},  !- Inlet Port
  {00000000-0000-0000-0017-000000000230};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000258},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000232},  !- Inlet Port
  {00000000-0000-0000-0017-000000000231};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000259},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000234},  !- Inlet Port
  {00000000-0000-0000-0017-000000000235};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000260},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000076},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000261},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000259},  !- Inlet Port
  {00000000-0000-0000-0017-000000000260};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000262},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000262},  !- Inlet Port
  {00000000-0000-0000-0017-000000000261};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000263},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000264},  !- Inlet Port
  {00000000-0000-0000-0017-000000000265};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000264},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000079},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000265},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000309},  !- Inlet Port
  {00000000-0000-0000-0017-000000000310};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000266},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000312},  !- Inlet Port
  {00000000-0000-0000-0017-000000000311};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000267},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000314},  !- Inlet Port
  {00000000-0000-0000-0017-000000000315};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000268},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000084},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000269},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000419},  !- Inlet Port
  {00000000-0000-0000-0017-000000000420};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000270},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000422},  !- Inlet Port
  {00000000-0000-0000-0017-000000000421};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000271},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000424},  !- Inlet Port
  {00000000-0000-0000-0017-000000000425};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000272},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000095},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000273},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000449},  !- Inlet Port
  {00000000-0000-0000-0017-000000000450};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000274},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000452},  !- Inlet Port
  {00000000-0000-0000-0017-000000000451};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000275},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000454},  !- Inlet Port
  {00000000-0000-0000-0017-000000000455};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000276},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000098},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000277},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000459},  !- Inlet Port
  {00000000-0000-0000-0017-000000000460};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000278},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000462},  !- Inlet Port
  {00000000-0000-0000-0017-000000000461};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000279},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000464},  !- Inlet Port
  {00000000-0000-0000-0017-000000000465};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000280},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000099},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000281},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000469},  !- Inlet Port
  {00000000-0000-0000-0017-000000000470};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000282},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000472},  !- Inlet Port
  {00000000-0000-0000-0017-000000000471};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000283},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000474},  !- Inlet Port
  {00000000-0000-0000-0017-000000000475};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000284},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000100},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000285},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000479},  !- Inlet Port
  {00000000-0000-0000-0017-000000000480};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000286},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000482},  !- Inlet Port
  {00000000-0000-0000-0017-000000000481};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000287},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000484},  !- Inlet Port
  {00000000-0000-0000-0017-000000000485};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000288},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000101},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000289},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000159},  !- Inlet Port
  {00000000-0000-0000-0017-000000000160};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000290},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000162},  !- Inlet Port
  {00000000-0000-0000-0017-000000000161};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000291},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000164},  !- Inlet Port
  {00000000-0000-0000-0017-000000000165};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000292},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000069},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000293},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000209},  !- Inlet Port
  {00000000-0000-0000-0017-000000000210};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000294},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000212},  !- Inlet Port
  {00000000-0000-0000-0017-000000000211};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000295},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000214},  !- Inlet Port
  {00000000-0000-0000-0017-000000000215};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000296},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000074},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000297},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000249},  !- Inlet Port
  {00000000-0000-0000-0017-000000000250};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000298},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000252},  !- Inlet Port
  {00000000-0000-0000-0017-000000000251};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000299},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000254},  !- Inlet Port
  {00000000-0000-0000-0017-000000000255};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000300},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000078},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000301},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000279},  !- Inlet Port
  {00000000-0000-0000-0017-000000000280};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000302},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000282},  !- Inlet Port
  {00000000-0000-0000-0017-000000000281};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000303},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000284},  !- Inlet Port
  {00000000-0000-0000-0017-000000000285};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000304},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000081},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000305},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000289},  !- Inlet Port
  {00000000-0000-0000-0017-000000000290};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000306},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000292},  !- Inlet Port
  {00000000-0000-0000-0017-000000000291};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000307},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000294},  !- Inlet Port
  {00000000-0000-0000-0017-000000000295};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000308},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000082},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000309},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000319},  !- Inlet Port
  {00000000-0000-0000-0017-000000000320};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000310},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000322},  !- Inlet Port
  {00000000-0000-0000-0017-000000000321};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000311},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000324},  !- Inlet Port
  {00000000-0000-0000-0017-000000000325};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000312},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000085},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000313},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000329},  !- Inlet Port
  {00000000-0000-0000-0017-000000000330};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000314},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000332},  !- Inlet Port
  {00000000-0000-0000-0017-000000000331};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000315},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000334},  !- Inlet Port
  {00000000-0000-0000-0017-000000000335};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000316},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000086},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000317},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000339},  !- Inlet Port
  {00000000-0000-0000-0017-000000000340};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000318},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000342},  !- Inlet Port
  {00000000-0000-0000-0017-000000000341};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000319},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000344},  !- Inlet Port
  {00000000-0000-0000-0017-000000000345};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000320},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000087},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000321},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000349},  !- Inlet Port
  {00000000-0000-0000-0017-000000000350};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000322},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000352},  !- Inlet Port
  {00000000-0000-0000-0017-000000000351};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000323},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000354},  !- Inlet Port
  {00000000-0000-0000-0017-000000000355};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000324},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000088},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000325},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000359},  !- Inlet Port
  {00000000-0000-0000-0017-000000000360};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000326},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000362},  !- Inlet Port
  {00000000-0000-0000-0017-000000000361};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000327},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000364},  !- Inlet Port
  {00000000-0000-0000-0017-000000000365};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000328},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000089},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000329},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF PTAC Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000169},  !- Inlet Port
  {00000000-0000-0000-0017-000000000170};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000330},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF PTAC Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000172},  !- Inlet Port
  {00000000-0000-0000-0017-000000000171};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000331},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000174},  !- Inlet Port
  {00000000-0000-0000-0017-000000000175};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000332},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000070},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000333},  !- Handle
  EmployeeLoungeFlr1 WUC 0.0165gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000873},  !- Inlet Port
  {00000000-0000-0000-0017-000000000874};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000334},  !- Handle
  EmployeeLoungeFlr1 WUC 0.0165gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000875},  !- Inlet Port
  {00000000-0000-0000-0017-000000000876};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000335},  !- Handle
  ExerciseCenterFlr1 WUC 0.0494gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000877},  !- Inlet Port
  {00000000-0000-0000-0017-000000000878};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000336},  !- Handle
  ExerciseCenterFlr1 WUC 0.0494gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000879},  !- Inlet Port
  {00000000-0000-0000-0017-000000000880};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000337},  !- Handle
  FrontLoungeFlr1 WUC 0.0412gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000881},  !- Inlet Port
  {00000000-0000-0000-0017-000000000882};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000338},  !- Handle
  FrontLoungeFlr1 WUC 0.0412gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000883},  !- Inlet Port
  {00000000-0000-0000-0017-000000000884};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000339},  !- Handle
  FrontOfficeFlr1 WUC 0.0494gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000885},  !- Inlet Port
  {00000000-0000-0000-0017-000000000886};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000340},  !- Handle
  FrontOfficeFlr1 WUC 0.0494gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000887},  !- Inlet Port
  {00000000-0000-0000-0017-000000000888};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000341},  !- Handle
  GuestRoom101 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000889},  !- Inlet Port
  {00000000-0000-0000-0017-000000000890};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000342},  !- Handle
  GuestRoom101 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000891},  !- Inlet Port
  {00000000-0000-0000-0017-000000000892};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000343},  !- Handle
  GuestRoom102 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000893},  !- Inlet Port
  {00000000-0000-0000-0017-000000000894};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000344},  !- Handle
  GuestRoom102 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000895},  !- Inlet Port
  {00000000-0000-0000-0017-000000000896};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000345},  !- Handle
  GuestRoom103 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000897},  !- Inlet Port
  {00000000-0000-0000-0017-000000000898};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000346},  !- Handle
  GuestRoom103 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000899},  !- Inlet Port
  {00000000-0000-0000-0017-000000000900};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000347},  !- Handle
  GuestRoom104 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000901},  !- Inlet Port
  {00000000-0000-0000-0017-000000000902};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000348},  !- Handle
  GuestRoom104 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000903},  !- Inlet Port
  {00000000-0000-0000-0017-000000000904};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000349},  !- Handle
  GuestRoom105 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000905},  !- Inlet Port
  {00000000-0000-0000-0017-000000000906};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000350},  !- Handle
  GuestRoom105 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000907},  !- Inlet Port
  {00000000-0000-0000-0017-000000000908};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000351},  !- Handle
  GuestRoom201 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000909},  !- Inlet Port
  {00000000-0000-0000-0017-000000000910};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000352},  !- Handle
  GuestRoom201 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000911},  !- Inlet Port
  {00000000-0000-0000-0017-000000000912};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000353},  !- Handle
  GuestRoom202_205 WUC 0.2636gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000913},  !- Inlet Port
  {00000000-0000-0000-0017-000000000914};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000354},  !- Handle
  GuestRoom202_205 WUC 0.2636gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000915},  !- Inlet Port
  {00000000-0000-0000-0017-000000000916};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000355},  !- Handle
  GuestRoom206_208 WUC 0.2129gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000917},  !- Inlet Port
  {00000000-0000-0000-0017-000000000918};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000356},  !- Handle
  GuestRoom206_208 WUC 0.2129gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000919},  !- Inlet Port
  {00000000-0000-0000-0017-000000000920};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000357},  !- Handle
  GuestRoom209_212 WUC 0.2636gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000921},  !- Inlet Port
  {00000000-0000-0000-0017-000000000922};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000358},  !- Handle
  GuestRoom209_212 WUC 0.2636gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000923},  !- Inlet Port
  {00000000-0000-0000-0017-000000000924};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000359},  !- Handle
  GuestRoom213 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000925},  !- Inlet Port
  {00000000-0000-0000-0017-000000000926};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000360},  !- Handle
  GuestRoom213 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000927},  !- Inlet Port
  {00000000-0000-0000-0017-000000000928};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000361},  !- Handle
  GuestRoom214 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000929},  !- Inlet Port
  {00000000-0000-0000-0017-000000000930};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000362},  !- Handle
  GuestRoom214 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000931},  !- Inlet Port
  {00000000-0000-0000-0017-000000000932};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000363},  !- Handle
  GuestRoom215_218 WUC 0.2635gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000933},  !- Inlet Port
  {00000000-0000-0000-0017-000000000934};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000364},  !- Handle
  GuestRoom215_218 WUC 0.2635gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000935},  !- Inlet Port
  {00000000-0000-0000-0017-000000000936};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000365},  !- Handle
  GuestRoom219 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000937},  !- Inlet Port
  {00000000-0000-0000-0017-000000000938};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000366},  !- Handle
  GuestRoom219 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000939},  !- Inlet Port
  {00000000-0000-0000-0017-000000000940};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000367},  !- Handle
  GuestRoom220_223 WUC 0.2635gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000941},  !- Inlet Port
  {00000000-0000-0000-0017-000000000942};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000368},  !- Handle
  GuestRoom220_223 WUC 0.2635gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000943},  !- Inlet Port
  {00000000-0000-0000-0017-000000000944};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000369},  !- Handle
  GuestRoom224 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000945},  !- Inlet Port
  {00000000-0000-0000-0017-000000000946};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000370},  !- Handle
  GuestRoom224 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000947},  !- Inlet Port
  {00000000-0000-0000-0017-000000000948};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000371},  !- Handle
  GuestRoom301 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000949},  !- Inlet Port
  {00000000-0000-0000-0017-000000000950};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000372},  !- Handle
  GuestRoom301 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000951},  !- Inlet Port
  {00000000-0000-0000-0017-000000000952};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000373},  !- Handle
  GuestRoom302_305 WUC 0.2636gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000953},  !- Inlet Port
  {00000000-0000-0000-0017-000000000954};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000374},  !- Handle
  GuestRoom302_305 WUC 0.2636gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000955},  !- Inlet Port
  {00000000-0000-0000-0017-000000000956};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000375},  !- Handle
  GuestRoom306_308 WUC 0.2129gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000957},  !- Inlet Port
  {00000000-0000-0000-0017-000000000958};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000376},  !- Handle
  GuestRoom306_308 WUC 0.2129gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000959},  !- Inlet Port
  {00000000-0000-0000-0017-000000000960};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000377},  !- Handle
  GuestRoom309_312 WUC 0.2636gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000961},  !- Inlet Port
  {00000000-0000-0000-0017-000000000962};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000378},  !- Handle
  GuestRoom309_312 WUC 0.2636gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000963},  !- Inlet Port
  {00000000-0000-0000-0017-000000000964};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000379},  !- Handle
  GuestRoom313 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000965},  !- Inlet Port
  {00000000-0000-0000-0017-000000000966};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000380},  !- Handle
  GuestRoom313 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000967},  !- Inlet Port
  {00000000-0000-0000-0017-000000000968};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000381},  !- Handle
  GuestRoom314 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000969},  !- Inlet Port
  {00000000-0000-0000-0017-000000000970};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000382},  !- Handle
  GuestRoom314 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000971},  !- Inlet Port
  {00000000-0000-0000-0017-000000000972};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000383},  !- Handle
  GuestRoom315_318 WUC 0.2635gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000973},  !- Inlet Port
  {00000000-0000-0000-0017-000000000974};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000384},  !- Handle
  GuestRoom315_318 WUC 0.2635gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000975},  !- Inlet Port
  {00000000-0000-0000-0017-000000000976};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000385},  !- Handle
  GuestRoom319 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000977},  !- Inlet Port
  {00000000-0000-0000-0017-000000000978};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000386},  !- Handle
  GuestRoom319 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000979},  !- Inlet Port
  {00000000-0000-0000-0017-000000000980};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000387},  !- Handle
  GuestRoom320_323 WUC 0.2635gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000981},  !- Inlet Port
  {00000000-0000-0000-0017-000000000982};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000388},  !- Handle
  GuestRoom320_323 WUC 0.2635gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000983},  !- Inlet Port
  {00000000-0000-0000-0017-000000000984};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000389},  !- Handle
  GuestRoom324 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000985},  !- Inlet Port
  {00000000-0000-0000-0017-000000000986};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000390},  !- Handle
  GuestRoom324 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000987},  !- Inlet Port
  {00000000-0000-0000-0017-000000000988};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000391},  !- Handle
  GuestRoom401 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000989},  !- Inlet Port
  {00000000-0000-0000-0017-000000000990};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000392},  !- Handle
  GuestRoom401 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000991},  !- Inlet Port
  {00000000-0000-0000-0017-000000000992};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000393},  !- Handle
  GuestRoom402_405 WUC 0.2636gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000993},  !- Inlet Port
  {00000000-0000-0000-0017-000000000994};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000394},  !- Handle
  GuestRoom402_405 WUC 0.2636gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000995},  !- Inlet Port
  {00000000-0000-0000-0017-000000000996};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000395},  !- Handle
  GuestRoom406_408 WUC 0.2129gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000997},  !- Inlet Port
  {00000000-0000-0000-0017-000000000998};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000396},  !- Handle
  GuestRoom406_408 WUC 0.2129gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000999},  !- Inlet Port
  {00000000-0000-0000-0017-000000001000};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000397},  !- Handle
  GuestRoom409_412 WUC 0.2636gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001001},  !- Inlet Port
  {00000000-0000-0000-0017-000000001002};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000398},  !- Handle
  GuestRoom409_412 WUC 0.2636gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001003},  !- Inlet Port
  {00000000-0000-0000-0017-000000001004};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000399},  !- Handle
  GuestRoom413 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001005},  !- Inlet Port
  {00000000-0000-0000-0017-000000001006};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000400},  !- Handle
  GuestRoom413 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001007},  !- Inlet Port
  {00000000-0000-0000-0017-000000001008};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000401},  !- Handle
  GuestRoom414 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001009},  !- Inlet Port
  {00000000-0000-0000-0017-000000001010};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000402},  !- Handle
  GuestRoom414 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001011},  !- Inlet Port
  {00000000-0000-0000-0017-000000001012};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000403},  !- Handle
  GuestRoom415_418 WUC 0.2635gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001013},  !- Inlet Port
  {00000000-0000-0000-0017-000000001014};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000404},  !- Handle
  GuestRoom415_418 WUC 0.2635gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001015},  !- Inlet Port
  {00000000-0000-0000-0017-000000001016};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000405},  !- Handle
  GuestRoom419 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001017},  !- Inlet Port
  {00000000-0000-0000-0017-000000001018};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000406},  !- Handle
  GuestRoom419 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001019},  !- Inlet Port
  {00000000-0000-0000-0017-000000001020};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000407},  !- Handle
  GuestRoom420_423 WUC 0.2635gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001021},  !- Inlet Port
  {00000000-0000-0000-0017-000000001022};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000408},  !- Handle
  GuestRoom420_423 WUC 0.2635gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001023},  !- Inlet Port
  {00000000-0000-0000-0017-000000001024};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000409},  !- Handle
  GuestRoom424 WUC 0.0659gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001025},  !- Inlet Port
  {00000000-0000-0000-0017-000000001026};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000410},  !- Handle
  GuestRoom424 WUC 0.0659gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001027},  !- Inlet Port
  {00000000-0000-0000-0017-000000001028};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000411},  !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000855},  !- Inlet Port
  {00000000-0000-0000-0017-000000000856};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000412},  !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000850},  !- Inlet Port
  {00000000-0000-0000-0017-000000000851};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000413},  !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000872},  !- Inlet Port
  {00000000-0000-0000-0017-000000000853};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000414},  !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000847},  !- Inlet Port
  {00000000-0000-0000-0017-000000000854};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000415},  !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000869},  !- Inlet Port
  {00000000-0000-0000-0017-000000000849};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000416},  !- Handle
  MeetingRoomFlr1 WUC 0.0608gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001029},  !- Inlet Port
  {00000000-0000-0000-0017-000000001030};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000417},  !- Handle
  MeetingRoomFlr1 WUC 0.0608gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000001031},  !- Inlet Port
  {00000000-0000-0000-0017-000000001032};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000418},  !- Handle
  Pipe Adiabatic 1 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000781},  !- Inlet Port
  {00000000-0000-0000-0017-000000000782};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000419},  !- Handle
  Pipe Adiabatic 1 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000783},  !- Inlet Port
  {00000000-0000-0000-0017-000000000784};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000420},  !- Handle
  Pipe Adiabatic 2 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000785},  !- Inlet Port
  {00000000-0000-0000-0017-000000000786};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000421},  !- Handle
  Pipe Adiabatic 3 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000802},  !- Inlet Port
  {00000000-0000-0000-0017-000000000803};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000422},  !- Handle
  Pipe Adiabatic 3 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000804},  !- Inlet Port
  {00000000-0000-0000-0017-000000000805};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000423},  !- Handle
  Pipe Adiabatic 4 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000806},  !- Inlet Port
  {00000000-0000-0000-0017-000000000807};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000424},  !- Handle
  Pipe Adiabatic 5 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000860},  !- Inlet Port
  {00000000-0000-0000-0017-000000000861};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000425},  !- Handle
  Pipe Adiabatic 5 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000862},  !- Inlet Port
  {00000000-0000-0000-0017-000000000863};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000426},  !- Handle
  Pipe Adiabatic 6 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000852},  !- Inlet Port
  {00000000-0000-0000-0017-000000000864};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000427},  !- Handle
  Pipe Adiabatic 6 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000865},  !- Inlet Port
  {00000000-0000-0000-0017-000000000866};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000428},  !- Handle
  Pipe Adiabatic 7 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000867},  !- Inlet Port
  {00000000-0000-0000-0017-000000000868};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000429},  !- Handle
  Pipe Adiabatic 8 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000870},  !- Inlet Port
  {00000000-0000-0000-0017-000000000871};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000430},  !- Handle
  Primary Chiller WaterCooled Scroll 2tons 0.8kW/ton Demand Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000793},  !- Inlet Port
  {00000000-0000-0000-0017-000000000809};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000431},  !- Handle
  Primary Chiller WaterCooled Scroll 2tons 0.8kW/ton Demand Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000810},  !- Inlet Port
  {00000000-0000-0000-0017-000000000811};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000432},  !- Handle
  Primary Chiller WaterCooled Scroll 2tons 0.8kW/ton Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000764},  !- Inlet Port
  {00000000-0000-0000-0017-000000000774};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000433},  !- Handle
  Primary Chiller WaterCooled Scroll 2tons 0.8kW/ton Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000775},  !- Inlet Port
  {00000000-0000-0000-0017-000000000776};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000434},  !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000772},  !- Inlet Port
  {00000000-0000-0000-0017-000000000773};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000435},  !- Handle
  Pump Variable Speed 2 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000797},  !- Inlet Port
  {00000000-0000-0000-0017-000000000798};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000436},  !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Demand Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000812},  !- Inlet Port
  {00000000-0000-0000-0017-000000000813};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000437},  !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Demand Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000814},  !- Inlet Port
  {00000000-0000-0000-0017-000000000815};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000438},  !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000777},  !- Inlet Port
  {00000000-0000-0000-0017-000000000778};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000439},  !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000779},  !- Inlet Port
  {00000000-0000-0000-0017-000000000780};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000440},  !- Handle
  Sys6 Return Fan Outlet Air Node,         !- Name
  {00000000-0000-0000-0017-000000000833},  !- Inlet Port
  {00000000-0000-0000-0017-000000000834};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000441},  !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000514},  !- Inlet Port
  {00000000-0000-0000-0017-000000000515};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000442},  !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000103},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000443},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000650},  !- Inlet Port
  {00000000-0000-0000-0017-000000000651};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000444},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000126},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000445},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000626},  !- Inlet Port
  {00000000-0000-0000-0017-000000000627};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000446},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000122},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000447},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000686},  !- Inlet Port
  {00000000-0000-0000-0017-000000000687};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000448},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000132},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000449},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000656},  !- Inlet Port
  {00000000-0000-0000-0017-000000000657};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000450},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000127},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000451},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000674},  !- Inlet Port
  {00000000-0000-0000-0017-000000000675};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000452},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000130},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000453},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000668},  !- Inlet Port
  {00000000-0000-0000-0017-000000000669};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000454},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000129},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000455},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000698},  !- Inlet Port
  {00000000-0000-0000-0017-000000000699};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000456},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000134},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000457},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000638},  !- Inlet Port
  {00000000-0000-0000-0017-000000000639};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000458},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000124},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000459},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000644},  !- Inlet Port
  {00000000-0000-0000-0017-000000000645};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000460},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000125},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000461},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000692},  !- Inlet Port
  {00000000-0000-0000-0017-000000000693};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000462},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000133},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000463},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000680},  !- Inlet Port
  {00000000-0000-0000-0017-000000000681};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000464},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000131},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000465},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000662},  !- Inlet Port
  {00000000-0000-0000-0017-000000000663};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000466},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000128},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000467},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000614},  !- Inlet Port
  {00000000-0000-0000-0017-000000000615};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000468},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000120},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000469},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000620},  !- Inlet Port
  {00000000-0000-0000-0017-000000000621};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000470},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000121},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000471},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000608},  !- Inlet Port
  {00000000-0000-0000-0017-000000000609};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000472},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000119},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000473},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000632},  !- Inlet Port
  {00000000-0000-0000-0017-000000000633};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000474},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000123},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000475},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000602},  !- Inlet Port
  {00000000-0000-0000-0017-000000000603};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000476},  !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000118},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000477},  !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000137},  !- Inlet Port
  {00000000-0000-0000-0017-000000000139};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000478},  !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000140},  !- Inlet Port
  {00000000-0000-0000-0017-000000000138};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000479},  !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000147},  !- Inlet Port
  {00000000-0000-0000-0017-000000000148};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000480},  !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000001033};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000481},  !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000001038},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000482},  !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000135},  !- Inlet Port
  {00000000-0000-0000-0017-000000000146};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000483},  !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000141},  !- Inlet Port
  {00000000-0000-0000-0017-000000000136};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000484},  !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001034},  !- Inlet Port
  {00000000-0000-0000-0017-000000001035};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000485},  !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001036},  !- Inlet Port
  {00000000-0000-0000-0017-000000001037};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000486},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000725},  !- Inlet Port
  {00000000-0000-0000-0017-000000000727};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000487},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000728},  !- Inlet Port
  {00000000-0000-0000-0017-000000000726};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000488},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000735},  !- Inlet Port
  {00000000-0000-0000-0017-000000000736};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000489},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000001045};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000490},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000001050},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000491},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000723},  !- Inlet Port
  {00000000-0000-0000-0017-000000000734};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000492},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000729},  !- Inlet Port
  {00000000-0000-0000-0017-000000000724};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000493},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000745},  !- Inlet Port
  {00000000-0000-0000-0017-000000000747};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000494},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000748},  !- Inlet Port
  {00000000-0000-0000-0017-000000000746};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000495},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000755},  !- Inlet Port
  {00000000-0000-0000-0017-000000000756};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000496},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000001051};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000497},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000001056},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000498},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000743},  !- Inlet Port
  {00000000-0000-0000-0017-000000000754};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000499},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000749},  !- Inlet Port
  {00000000-0000-0000-0017-000000000744};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000500},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000705},  !- Inlet Port
  {00000000-0000-0000-0017-000000000707};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000501},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000708},  !- Inlet Port
  {00000000-0000-0000-0017-000000000706};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000502},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000715},  !- Inlet Port
  {00000000-0000-0000-0017-000000000716};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000503},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000001039};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000504},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000001044},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000505},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000703},  !- Inlet Port
  {00000000-0000-0000-0017-000000000714};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000506},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000709},  !- Inlet Port
  {00000000-0000-0000-0017-000000000704};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000507},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001046},  !- Inlet Port
  {00000000-0000-0000-0017-000000001047};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000508},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001048},  !- Inlet Port
  {00000000-0000-0000-0017-000000001049};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000509},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001052},  !- Inlet Port
  {00000000-0000-0000-0017-000000001053};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000510},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001054},  !- Inlet Port
  {00000000-0000-0000-0017-000000001055};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000511},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001040},  !- Inlet Port
  {00000000-0000-0000-0017-000000001041};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000512},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001042},  !- Inlet Port
  {00000000-0000-0000-0017-000000001043};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000513},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000521},  !- Inlet Port
  {00000000-0000-0000-0017-000000000523};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000514},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000524},  !- Inlet Port
  {00000000-0000-0000-0017-000000000522};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000515},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000531},  !- Inlet Port
  {00000000-0000-0000-0017-000000000532};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000516},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000001063};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000517},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000001068},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000518},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000519},  !- Inlet Port
  {00000000-0000-0000-0017-000000000530};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000519},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000525},  !- Inlet Port
  {00000000-0000-0000-0017-000000000520};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000520},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000589},  !- Inlet Port
  {00000000-0000-0000-0017-000000000591};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000521},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000592},  !- Inlet Port
  {00000000-0000-0000-0017-000000000590};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000522},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000599},  !- Inlet Port
  {00000000-0000-0000-0017-000000000600};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000523},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000001069};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000524},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000001074},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000525},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000587},  !- Inlet Port
  {00000000-0000-0000-0017-000000000598};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000526},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000593},  !- Inlet Port
  {00000000-0000-0000-0017-000000000588};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000527},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000501},  !- Inlet Port
  {00000000-0000-0000-0017-000000000503};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000528},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000504},  !- Inlet Port
  {00000000-0000-0000-0017-000000000502};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000529},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000511},  !- Inlet Port
  {00000000-0000-0000-0017-000000000512};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000530},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000001057};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000531},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000001062},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000532},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000499},  !- Inlet Port
  {00000000-0000-0000-0017-000000000510};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000533},  !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000505},  !- Inlet Port
  {00000000-0000-0000-0017-000000000500};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000534},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001064},  !- Inlet Port
  {00000000-0000-0000-0017-000000001065};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000535},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001066},  !- Inlet Port
  {00000000-0000-0000-0017-000000001067};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000536},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001070},  !- Inlet Port
  {00000000-0000-0000-0017-000000001071};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000537},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001072},  !- Inlet Port
  {00000000-0000-0000-0017-000000001073};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000538},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001058},  !- Inlet Port
  {00000000-0000-0000-0017-000000001059};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000539},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001060},  !- Inlet Port
  {00000000-0000-0000-0017-000000001061};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000540},  !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000818},  !- Inlet Port
  {00000000-0000-0000-0017-000000000820};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000541},  !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000821},  !- Inlet Port
  {00000000-0000-0000-0017-000000000819};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000542},  !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000830},  !- Inlet Port
  {00000000-0000-0000-0017-000000000831};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000543},  !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000001075};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000544},  !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000001080},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000545},  !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000816},  !- Inlet Port
  {00000000-0000-0000-0017-000000000832};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000546},  !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000825},  !- Inlet Port
  {00000000-0000-0000-0017-000000000817};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000547},  !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001076},  !- Inlet Port
  {00000000-0000-0000-0017-000000001077};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000548},  !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000001078},  !- Inlet Port
  {00000000-0000-0000-0017-000000001079};  !- Outlet Port

OS:Output:Meter,
  {00000000-0000-0000-0049-000000000001},  !- Handle
  Electricity:Facility,                    !- Name
  Hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0049-000000000002},  !- Handle
  ElectricityNet:Facility,                 !- Name
  Hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0049-000000000003},  !- Handle
  NaturalGas:Facility,                     !- Name
  Hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:OutputControl:ReportingTolerances,
  {00000000-0000-0000-0050-000000000001},  !- Handle
  1,                                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {00000000-0000-0000-0051-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room People, !- Name
  {00000000-0000-0000-0052-000000000001},  !- People Definition Name
  {00000000-0000-0000-0084-000000000001},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F People, !- Name
  {00000000-0000-0000-0052-000000000002},  !- People Definition Name
  {00000000-0000-0000-0084-000000000002},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000003},  !- Handle
  Space Function Electrical/Mechanical room-sch-F People, !- Name
  {00000000-0000-0000-0052-000000000003},  !- People Definition Name
  {00000000-0000-0000-0084-000000000003},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000004},  !- Handle
  Space Function Guest room People,        !- Name
  {00000000-0000-0000-0052-000000000004},  !- People Definition Name
  {00000000-0000-0000-0084-000000000004},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000005},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area People, !- Name
  {00000000-0000-0000-0052-000000000005},  !- People Definition Name
  {00000000-0000-0000-0084-000000000005},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000006},  !- Handle
  Space Function Lobby - hotel People,     !- Name
  {00000000-0000-0000-0052-000000000006},  !- People Definition Name
  {00000000-0000-0000-0084-000000000006},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000007},  !- Handle
  Space Function Lounge/Break room - other People, !- Name
  {00000000-0000-0000-0052-000000000007},  !- People Definition Name
  {00000000-0000-0000-0084-000000000007},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000008},  !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {00000000-0000-0000-0052-000000000008},  !- People Definition Name
  {00000000-0000-0000-0084-000000000008},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000009},  !- Handle
  Space Function Stairway/Stairwell-sch-F People, !- Name
  {00000000-0000-0000-0052-000000000009},  !- People Definition Name
  {00000000-0000-0000-0084-000000000009},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000010},  !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {00000000-0000-0000-0052-000000000010},  !- People Definition Name
  {00000000-0000-0000-0084-000000000010},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000011},  !- Handle
  Space Function Washroom - other-sch-F People, !- Name
  {00000000-0000-0000-0052-000000000011},  !- People Definition Name
  {00000000-0000-0000-0084-000000000011},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000048},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000004},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People:Definition,
  {00000000-0000-0000-0052-000000000001},  !- Handle
  Space Function Conference/Meeting/Multi-purpose room People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.20007268432546,                        !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.010003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000003},  !- Handle
  Space Function Electrical/Mechanical room-sch-F People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.00500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000004},  !- Handle
  Space Function Guest room People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0400145368650919,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000005},  !- Handle
  Space Function Gymnasium/Fitness centre exercise area People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.20007268432546,                        !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000006},  !- Handle
  Space Function Lobby - hotel People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.10003634216273,                        !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000007},  !- Handle
  Space Function Lounge/Break room - other People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.10003634216273,                        !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000008},  !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0500181710813649,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000009},  !- Handle
  Space Function Stairway/Stairwell-sch-F People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.00500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000010},  !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.010003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000011},  !- Handle
  Space Function Washroom - other-sch-F People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0333454473875766,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000001},  !- Handle
  Pipe Adiabatic 1,                        !- Name
  {00000000-0000-0000-0017-000000000782},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000783};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000002},  !- Handle
  Pipe Adiabatic 2,                        !- Name
  {00000000-0000-0000-0017-000000000786},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000787};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000003},  !- Handle
  Pipe Adiabatic 3,                        !- Name
  {00000000-0000-0000-0017-000000000803},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000804};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000004},  !- Handle
  Pipe Adiabatic 4,                        !- Name
  {00000000-0000-0000-0017-000000000807},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000808};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000005},  !- Handle
  Pipe Adiabatic 5,                        !- Name
  {00000000-0000-0000-0017-000000000861},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000862};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000006},  !- Handle
  Pipe Adiabatic 6,                        !- Name
  {00000000-0000-0000-0017-000000000864},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000865};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000007},  !- Handle
  Pipe Adiabatic 7,                        !- Name
  {00000000-0000-0000-0017-000000000868},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000869};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000008},  !- Handle
  Pipe Adiabatic 8,                        !- Name
  {00000000-0000-0000-0017-000000000871},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000872};  !- Outlet Node Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000001},  !- Handle
  Chilled Water Loop,                      !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0048-000000000168},  !- Loop Temperature Setpoint Node Name
  ,                                        !- Maximum Loop Temperature {C}
  ,                                        !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0017-000000000763},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0017-000000000765},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0017-000000000766},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0017-000000000770},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0009-000000000011},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0018-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0019-000000000002},  !- Demand Splitter Name
  {00000000-0000-0000-0018-000000000001},  !- Supply Mixer Name
  {00000000-0000-0000-0019-000000000001};  !- Supply Splitter Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000002},  !- Handle
  Condenser Water Loop,                    !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0048-000000000190},  !- Loop Temperature Setpoint Node Name
  ,                                        !- Maximum Loop Temperature {C}
  ,                                        !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0017-000000000788},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0017-000000000790},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0017-000000000791},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0017-000000000795},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0009-000000000009},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0018-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0019-000000000004},  !- Demand Splitter Name
  {00000000-0000-0000-0018-000000000003},  !- Supply Mixer Name
  {00000000-0000-0000-0019-000000000003};  !- Supply Splitter Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000003},  !- Handle
  Main Service Water Loop,                 !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0048-000000000415},  !- Loop Temperature Setpoint Node Name
  60,                                      !- Maximum Loop Temperature {C}
  0,                                       !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0017-000000000847},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0017-000000000849},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0017-000000000850},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0017-000000000853},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0009-000000000010},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0018-000000000006},  !- Demand Mixer Name
  {00000000-0000-0000-0019-000000000006},  !- Demand Splitter Name
  {00000000-0000-0000-0018-000000000005},  !- Supply Mixer Name
  {00000000-0000-0000-0019-000000000005};  !- Supply Splitter Name

OS:PortList,
  {00000000-0000-0000-0055-000000000001},  !- Handle
  {00000000-0000-0000-0094-000000000029},  !- HVAC Component
  {00000000-0000-0000-0017-000000000151},  !- Port 1
  {00000000-0000-0000-0017-000000000153};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000002},  !- Handle
  {00000000-0000-0000-0094-000000000029},  !- HVAC Component
  {00000000-0000-0000-0017-000000000149};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000003},  !- Handle
  {00000000-0000-0000-0094-000000000029},  !- HVAC Component
  {00000000-0000-0000-0017-000000000154};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000004},  !- Handle
  {00000000-0000-0000-0094-000000000039},  !- HVAC Component
  {00000000-0000-0000-0017-000000000161},  !- Port 1
  {00000000-0000-0000-0017-000000000163};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000005},  !- Handle
  {00000000-0000-0000-0094-000000000039},  !- HVAC Component
  {00000000-0000-0000-0017-000000000159};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000006},  !- Handle
  {00000000-0000-0000-0094-000000000039},  !- HVAC Component
  {00000000-0000-0000-0017-000000000164};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000007},  !- Handle
  {00000000-0000-0000-0094-000000000049},  !- HVAC Component
  {00000000-0000-0000-0017-000000000171},  !- Port 1
  {00000000-0000-0000-0017-000000000173};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000008},  !- Handle
  {00000000-0000-0000-0094-000000000049},  !- HVAC Component
  {00000000-0000-0000-0017-000000000169};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000009},  !- Handle
  {00000000-0000-0000-0094-000000000049},  !- HVAC Component
  {00000000-0000-0000-0017-000000000174};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000010},  !- Handle
  {00000000-0000-0000-0094-000000000020},  !- HVAC Component
  {00000000-0000-0000-0017-000000000181},  !- Port 1
  {00000000-0000-0000-0017-000000000183};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000011},  !- Handle
  {00000000-0000-0000-0094-000000000020},  !- HVAC Component
  {00000000-0000-0000-0017-000000000179};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000012},  !- Handle
  {00000000-0000-0000-0094-000000000020},  !- HVAC Component
  {00000000-0000-0000-0017-000000000184};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000013},  !- Handle
  {00000000-0000-0000-0094-000000000021},  !- HVAC Component
  {00000000-0000-0000-0017-000000000191},  !- Port 1
  {00000000-0000-0000-0017-000000000193};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000014},  !- Handle
  {00000000-0000-0000-0094-000000000021},  !- HVAC Component
  {00000000-0000-0000-0017-000000000189};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000015},  !- Handle
  {00000000-0000-0000-0094-000000000021},  !- HVAC Component
  {00000000-0000-0000-0017-000000000194};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000016},  !- Handle
  {00000000-0000-0000-0094-000000000022},  !- HVAC Component
  {00000000-0000-0000-0017-000000000201},  !- Port 1
  {00000000-0000-0000-0017-000000000203};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000017},  !- Handle
  {00000000-0000-0000-0094-000000000022},  !- HVAC Component
  {00000000-0000-0000-0017-000000000199};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000018},  !- Handle
  {00000000-0000-0000-0094-000000000022},  !- HVAC Component
  {00000000-0000-0000-0017-000000000204};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000019},  !- Handle
  {00000000-0000-0000-0094-000000000040},  !- HVAC Component
  {00000000-0000-0000-0017-000000000211},  !- Port 1
  {00000000-0000-0000-0017-000000000213};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000020},  !- Handle
  {00000000-0000-0000-0094-000000000040},  !- HVAC Component
  {00000000-0000-0000-0017-000000000209};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000021},  !- Handle
  {00000000-0000-0000-0094-000000000040},  !- HVAC Component
  {00000000-0000-0000-0017-000000000214};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000022},  !- Handle
  {00000000-0000-0000-0094-000000000030},  !- HVAC Component
  {00000000-0000-0000-0017-000000000221},  !- Port 1
  {00000000-0000-0000-0017-000000000223};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000023},  !- Handle
  {00000000-0000-0000-0094-000000000030},  !- HVAC Component
  {00000000-0000-0000-0017-000000000219};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000024},  !- Handle
  {00000000-0000-0000-0094-000000000030},  !- HVAC Component
  {00000000-0000-0000-0017-000000000224};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000025},  !- Handle
  {00000000-0000-0000-0094-000000000031},  !- HVAC Component
  {00000000-0000-0000-0017-000000000231},  !- Port 1
  {00000000-0000-0000-0017-000000000233};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000026},  !- Handle
  {00000000-0000-0000-0094-000000000031},  !- HVAC Component
  {00000000-0000-0000-0017-000000000229};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000027},  !- Handle
  {00000000-0000-0000-0094-000000000031},  !- HVAC Component
  {00000000-0000-0000-0017-000000000234};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000028},  !- Handle
  {00000000-0000-0000-0094-000000000023},  !- HVAC Component
  {00000000-0000-0000-0017-000000000241},  !- Port 1
  {00000000-0000-0000-0017-000000000243};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000029},  !- Handle
  {00000000-0000-0000-0094-000000000023},  !- HVAC Component
  {00000000-0000-0000-0017-000000000239};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000030},  !- Handle
  {00000000-0000-0000-0094-000000000023},  !- HVAC Component
  {00000000-0000-0000-0017-000000000244};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000031},  !- Handle
  {00000000-0000-0000-0094-000000000041},  !- HVAC Component
  {00000000-0000-0000-0017-000000000251},  !- Port 1
  {00000000-0000-0000-0017-000000000253};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000032},  !- Handle
  {00000000-0000-0000-0094-000000000041},  !- HVAC Component
  {00000000-0000-0000-0017-000000000249};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000033},  !- Handle
  {00000000-0000-0000-0094-000000000041},  !- HVAC Component
  {00000000-0000-0000-0017-000000000254};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000034},  !- Handle
  {00000000-0000-0000-0094-000000000032},  !- HVAC Component
  {00000000-0000-0000-0017-000000000261},  !- Port 1
  {00000000-0000-0000-0017-000000000263};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000035},  !- Handle
  {00000000-0000-0000-0094-000000000032},  !- HVAC Component
  {00000000-0000-0000-0017-000000000259};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000036},  !- Handle
  {00000000-0000-0000-0094-000000000032},  !- HVAC Component
  {00000000-0000-0000-0017-000000000264};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000037},  !- Handle
  {00000000-0000-0000-0094-000000000019},  !- HVAC Component
  {00000000-0000-0000-0017-000000000271},  !- Port 1
  {00000000-0000-0000-0017-000000000273};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000038},  !- Handle
  {00000000-0000-0000-0094-000000000019},  !- HVAC Component
  {00000000-0000-0000-0017-000000000269};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000039},  !- Handle
  {00000000-0000-0000-0094-000000000019},  !- HVAC Component
  {00000000-0000-0000-0017-000000000274};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000040},  !- Handle
  {00000000-0000-0000-0094-000000000042},  !- HVAC Component
  {00000000-0000-0000-0017-000000000281},  !- Port 1
  {00000000-0000-0000-0017-000000000283};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000041},  !- Handle
  {00000000-0000-0000-0094-000000000042},  !- HVAC Component
  {00000000-0000-0000-0017-000000000279};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000042},  !- Handle
  {00000000-0000-0000-0094-000000000042},  !- HVAC Component
  {00000000-0000-0000-0017-000000000284};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000043},  !- Handle
  {00000000-0000-0000-0094-000000000043},  !- HVAC Component
  {00000000-0000-0000-0017-000000000291},  !- Port 1
  {00000000-0000-0000-0017-000000000293};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000044},  !- Handle
  {00000000-0000-0000-0094-000000000043},  !- HVAC Component
  {00000000-0000-0000-0017-000000000289};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000045},  !- Handle
  {00000000-0000-0000-0094-000000000043},  !- HVAC Component
  {00000000-0000-0000-0017-000000000294};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000046},  !- Handle
  {00000000-0000-0000-0094-000000000015},  !- HVAC Component
  {00000000-0000-0000-0017-000000000301},  !- Port 1
  {00000000-0000-0000-0017-000000000303};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000047},  !- Handle
  {00000000-0000-0000-0094-000000000015},  !- HVAC Component
  {00000000-0000-0000-0017-000000000299};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000048},  !- Handle
  {00000000-0000-0000-0094-000000000015},  !- HVAC Component
  {00000000-0000-0000-0017-000000000304};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000049},  !- Handle
  {00000000-0000-0000-0094-000000000033},  !- HVAC Component
  {00000000-0000-0000-0017-000000000311},  !- Port 1
  {00000000-0000-0000-0017-000000000313};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000050},  !- Handle
  {00000000-0000-0000-0094-000000000033},  !- HVAC Component
  {00000000-0000-0000-0017-000000000309};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000051},  !- Handle
  {00000000-0000-0000-0094-000000000033},  !- HVAC Component
  {00000000-0000-0000-0017-000000000314};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000052},  !- Handle
  {00000000-0000-0000-0094-000000000044},  !- HVAC Component
  {00000000-0000-0000-0017-000000000321},  !- Port 1
  {00000000-0000-0000-0017-000000000323};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000053},  !- Handle
  {00000000-0000-0000-0094-000000000044},  !- HVAC Component
  {00000000-0000-0000-0017-000000000319};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000054},  !- Handle
  {00000000-0000-0000-0094-000000000044},  !- HVAC Component
  {00000000-0000-0000-0017-000000000324};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000055},  !- Handle
  {00000000-0000-0000-0094-000000000045},  !- HVAC Component
  {00000000-0000-0000-0017-000000000331},  !- Port 1
  {00000000-0000-0000-0017-000000000333};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000056},  !- Handle
  {00000000-0000-0000-0094-000000000045},  !- HVAC Component
  {00000000-0000-0000-0017-000000000329};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000057},  !- Handle
  {00000000-0000-0000-0094-000000000045},  !- HVAC Component
  {00000000-0000-0000-0017-000000000334};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000058},  !- Handle
  {00000000-0000-0000-0094-000000000046},  !- HVAC Component
  {00000000-0000-0000-0017-000000000341},  !- Port 1
  {00000000-0000-0000-0017-000000000343};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000059},  !- Handle
  {00000000-0000-0000-0094-000000000046},  !- HVAC Component
  {00000000-0000-0000-0017-000000000339};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000060},  !- Handle
  {00000000-0000-0000-0094-000000000046},  !- HVAC Component
  {00000000-0000-0000-0017-000000000344};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000061},  !- Handle
  {00000000-0000-0000-0094-000000000047},  !- HVAC Component
  {00000000-0000-0000-0017-000000000351},  !- Port 1
  {00000000-0000-0000-0017-000000000353};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000062},  !- Handle
  {00000000-0000-0000-0094-000000000047},  !- HVAC Component
  {00000000-0000-0000-0017-000000000349};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000063},  !- Handle
  {00000000-0000-0000-0094-000000000047},  !- HVAC Component
  {00000000-0000-0000-0017-000000000354};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000064},  !- Handle
  {00000000-0000-0000-0094-000000000048},  !- HVAC Component
  {00000000-0000-0000-0017-000000000361},  !- Port 1
  {00000000-0000-0000-0017-000000000363};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000065},  !- Handle
  {00000000-0000-0000-0094-000000000048},  !- HVAC Component
  {00000000-0000-0000-0017-000000000359};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000066},  !- Handle
  {00000000-0000-0000-0094-000000000048},  !- HVAC Component
  {00000000-0000-0000-0017-000000000364};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000067},  !- Handle
  {00000000-0000-0000-0094-000000000016},  !- HVAC Component
  {00000000-0000-0000-0017-000000000371},  !- Port 1
  {00000000-0000-0000-0017-000000000373};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000068},  !- Handle
  {00000000-0000-0000-0094-000000000016},  !- HVAC Component
  {00000000-0000-0000-0017-000000000369};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000069},  !- Handle
  {00000000-0000-0000-0094-000000000016},  !- HVAC Component
  {00000000-0000-0000-0017-000000000374};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000070},  !- Handle
  {00000000-0000-0000-0094-000000000017},  !- HVAC Component
  {00000000-0000-0000-0017-000000000381},  !- Port 1
  {00000000-0000-0000-0017-000000000383};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000071},  !- Handle
  {00000000-0000-0000-0094-000000000017},  !- HVAC Component
  {00000000-0000-0000-0017-000000000379};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000072},  !- Handle
  {00000000-0000-0000-0094-000000000017},  !- HVAC Component
  {00000000-0000-0000-0017-000000000384};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000073},  !- Handle
  {00000000-0000-0000-0094-000000000024},  !- HVAC Component
  {00000000-0000-0000-0017-000000000391},  !- Port 1
  {00000000-0000-0000-0017-000000000393};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000074},  !- Handle
  {00000000-0000-0000-0094-000000000024},  !- HVAC Component
  {00000000-0000-0000-0017-000000000389};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000075},  !- Handle
  {00000000-0000-0000-0094-000000000024},  !- HVAC Component
  {00000000-0000-0000-0017-000000000394};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000076},  !- Handle
  {00000000-0000-0000-0094-000000000025},  !- HVAC Component
  {00000000-0000-0000-0017-000000000401},  !- Port 1
  {00000000-0000-0000-0017-000000000403};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000077},  !- Handle
  {00000000-0000-0000-0094-000000000025},  !- HVAC Component
  {00000000-0000-0000-0017-000000000399};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000078},  !- Handle
  {00000000-0000-0000-0094-000000000025},  !- HVAC Component
  {00000000-0000-0000-0017-000000000404};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000079},  !- Handle
  {00000000-0000-0000-0094-000000000018},  !- HVAC Component
  {00000000-0000-0000-0017-000000000411},  !- Port 1
  {00000000-0000-0000-0017-000000000413};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000080},  !- Handle
  {00000000-0000-0000-0094-000000000018},  !- HVAC Component
  {00000000-0000-0000-0017-000000000409};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000081},  !- Handle
  {00000000-0000-0000-0094-000000000018},  !- HVAC Component
  {00000000-0000-0000-0017-000000000414};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000082},  !- Handle
  {00000000-0000-0000-0094-000000000034},  !- HVAC Component
  {00000000-0000-0000-0017-000000000421},  !- Port 1
  {00000000-0000-0000-0017-000000000423};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000083},  !- Handle
  {00000000-0000-0000-0094-000000000034},  !- HVAC Component
  {00000000-0000-0000-0017-000000000419};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000084},  !- Handle
  {00000000-0000-0000-0094-000000000034},  !- HVAC Component
  {00000000-0000-0000-0017-000000000424};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000085},  !- Handle
  {00000000-0000-0000-0094-000000000026},  !- HVAC Component
  {00000000-0000-0000-0017-000000000431},  !- Port 1
  {00000000-0000-0000-0017-000000000433};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000086},  !- Handle
  {00000000-0000-0000-0094-000000000026},  !- HVAC Component
  {00000000-0000-0000-0017-000000000429};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000087},  !- Handle
  {00000000-0000-0000-0094-000000000026},  !- HVAC Component
  {00000000-0000-0000-0017-000000000434};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000088},  !- Handle
  {00000000-0000-0000-0094-000000000027},  !- HVAC Component
  {00000000-0000-0000-0017-000000000441},  !- Port 1
  {00000000-0000-0000-0017-000000000443};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000089},  !- Handle
  {00000000-0000-0000-0094-000000000027},  !- HVAC Component
  {00000000-0000-0000-0017-000000000439};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000090},  !- Handle
  {00000000-0000-0000-0094-000000000027},  !- HVAC Component
  {00000000-0000-0000-0017-000000000444};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000091},  !- Handle
  {00000000-0000-0000-0094-000000000035},  !- HVAC Component
  {00000000-0000-0000-0017-000000000451},  !- Port 1
  {00000000-0000-0000-0017-000000000453};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000092},  !- Handle
  {00000000-0000-0000-0094-000000000035},  !- HVAC Component
  {00000000-0000-0000-0017-000000000449};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000093},  !- Handle
  {00000000-0000-0000-0094-000000000035},  !- HVAC Component
  {00000000-0000-0000-0017-000000000454};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000094},  !- Handle
  {00000000-0000-0000-0094-000000000036},  !- HVAC Component
  {00000000-0000-0000-0017-000000000461},  !- Port 1
  {00000000-0000-0000-0017-000000000463};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000095},  !- Handle
  {00000000-0000-0000-0094-000000000036},  !- HVAC Component
  {00000000-0000-0000-0017-000000000459};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000096},  !- Handle
  {00000000-0000-0000-0094-000000000036},  !- HVAC Component
  {00000000-0000-0000-0017-000000000464};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000097},  !- Handle
  {00000000-0000-0000-0094-000000000037},  !- HVAC Component
  {00000000-0000-0000-0017-000000000471},  !- Port 1
  {00000000-0000-0000-0017-000000000473};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000098},  !- Handle
  {00000000-0000-0000-0094-000000000037},  !- HVAC Component
  {00000000-0000-0000-0017-000000000469};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000099},  !- Handle
  {00000000-0000-0000-0094-000000000037},  !- HVAC Component
  {00000000-0000-0000-0017-000000000474};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000100},  !- Handle
  {00000000-0000-0000-0094-000000000038},  !- HVAC Component
  {00000000-0000-0000-0017-000000000481},  !- Port 1
  {00000000-0000-0000-0017-000000000483};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000101},  !- Handle
  {00000000-0000-0000-0094-000000000038},  !- HVAC Component
  {00000000-0000-0000-0017-000000000479};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000102},  !- Handle
  {00000000-0000-0000-0094-000000000038},  !- HVAC Component
  {00000000-0000-0000-0017-000000000484};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000103},  !- Handle
  {00000000-0000-0000-0094-000000000028},  !- HVAC Component
  {00000000-0000-0000-0017-000000000491},  !- Port 1
  {00000000-0000-0000-0017-000000000493};  !- Port 2

OS:PortList,
  {00000000-0000-0000-0055-000000000104},  !- Handle
  {00000000-0000-0000-0094-000000000028},  !- HVAC Component
  {00000000-0000-0000-0017-000000000489};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000105},  !- Handle
  {00000000-0000-0000-0094-000000000028},  !- HVAC Component
  {00000000-0000-0000-0017-000000000494};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000106},  !- Handle
  {00000000-0000-0000-0094-000000000050},  !- HVAC Component
  {00000000-0000-0000-0017-000000000513};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000107},  !- Handle
  {00000000-0000-0000-0094-000000000050};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000108},  !- Handle
  {00000000-0000-0000-0094-000000000050},  !- HVAC Component
  {00000000-0000-0000-0017-000000000514};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000109},  !- Handle
  {00000000-0000-0000-0094-000000000003},  !- HVAC Component
  {00000000-0000-0000-0017-000000000717};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000110},  !- Handle
  {00000000-0000-0000-0094-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000111},  !- Handle
  {00000000-0000-0000-0094-000000000003},  !- HVAC Component
  {00000000-0000-0000-0017-000000000718};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000112},  !- Handle
  {00000000-0000-0000-0094-000000000004},  !- HVAC Component
  {00000000-0000-0000-0017-000000000737};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000113},  !- Handle
  {00000000-0000-0000-0094-000000000004};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000114},  !- Handle
  {00000000-0000-0000-0094-000000000004},  !- HVAC Component
  {00000000-0000-0000-0017-000000000738};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000115},  !- Handle
  {00000000-0000-0000-0094-000000000012},  !- HVAC Component
  {00000000-0000-0000-0017-000000000533};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000116},  !- Handle
  {00000000-0000-0000-0094-000000000012};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000117},  !- Handle
  {00000000-0000-0000-0094-000000000012},  !- HVAC Component
  {00000000-0000-0000-0017-000000000534};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000118},  !- Handle
  {00000000-0000-0000-0094-000000000002},  !- HVAC Component
  {00000000-0000-0000-0017-000000000835};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000119},  !- Handle
  {00000000-0000-0000-0094-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000120},  !- Handle
  {00000000-0000-0000-0094-000000000002},  !- HVAC Component
  {00000000-0000-0000-0017-000000000836};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000121},  !- Handle
  {00000000-0000-0000-0094-000000000001},  !- HVAC Component
  {00000000-0000-0000-0017-000000000757};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000122},  !- Handle
  {00000000-0000-0000-0094-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000123},  !- Handle
  {00000000-0000-0000-0094-000000000001},  !- HVAC Component
  {00000000-0000-0000-0017-000000000758};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000124},  !- Handle
  {00000000-0000-0000-0094-000000000014},  !- HVAC Component
  {00000000-0000-0000-0017-000000000539};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000125},  !- Handle
  {00000000-0000-0000-0094-000000000014};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000126},  !- Handle
  {00000000-0000-0000-0094-000000000014},  !- HVAC Component
  {00000000-0000-0000-0017-000000000540};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000127},  !- Handle
  {00000000-0000-0000-0094-000000000008},  !- HVAC Component
  {00000000-0000-0000-0017-000000000545};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000128},  !- Handle
  {00000000-0000-0000-0094-000000000008};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000129},  !- Handle
  {00000000-0000-0000-0094-000000000008},  !- HVAC Component
  {00000000-0000-0000-0017-000000000546};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000130},  !- Handle
  {00000000-0000-0000-0094-000000000005},  !- HVAC Component
  {00000000-0000-0000-0017-000000000841};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000131},  !- Handle
  {00000000-0000-0000-0094-000000000005};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000132},  !- Handle
  {00000000-0000-0000-0094-000000000005},  !- HVAC Component
  {00000000-0000-0000-0017-000000000842};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000133},  !- Handle
  {00000000-0000-0000-0094-000000000010},  !- HVAC Component
  {00000000-0000-0000-0017-000000000551};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000134},  !- Handle
  {00000000-0000-0000-0094-000000000010};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000135},  !- Handle
  {00000000-0000-0000-0094-000000000010},  !- HVAC Component
  {00000000-0000-0000-0017-000000000552};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000136},  !- Handle
  {00000000-0000-0000-0094-000000000009},  !- HVAC Component
  {00000000-0000-0000-0017-000000000557};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000137},  !- Handle
  {00000000-0000-0000-0094-000000000009};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000138},  !- Handle
  {00000000-0000-0000-0094-000000000009},  !- HVAC Component
  {00000000-0000-0000-0017-000000000558};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000139},  !- Handle
  {00000000-0000-0000-0094-000000000006},  !- HVAC Component
  {00000000-0000-0000-0017-000000000563};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000140},  !- Handle
  {00000000-0000-0000-0094-000000000006};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000141},  !- Handle
  {00000000-0000-0000-0094-000000000006},  !- HVAC Component
  {00000000-0000-0000-0017-000000000564};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000142},  !- Handle
  {00000000-0000-0000-0094-000000000011},  !- HVAC Component
  {00000000-0000-0000-0017-000000000569};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000143},  !- Handle
  {00000000-0000-0000-0094-000000000011};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000144},  !- Handle
  {00000000-0000-0000-0094-000000000011},  !- HVAC Component
  {00000000-0000-0000-0017-000000000570};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000145},  !- Handle
  {00000000-0000-0000-0094-000000000013},  !- HVAC Component
  {00000000-0000-0000-0017-000000000575};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000146},  !- Handle
  {00000000-0000-0000-0094-000000000013};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000147},  !- Handle
  {00000000-0000-0000-0094-000000000013},  !- HVAC Component
  {00000000-0000-0000-0017-000000000576};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000148},  !- Handle
  {00000000-0000-0000-0094-000000000007},  !- HVAC Component
  {00000000-0000-0000-0017-000000000581};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000149},  !- Handle
  {00000000-0000-0000-0094-000000000007};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000150},  !- Handle
  {00000000-0000-0000-0094-000000000007},  !- HVAC Component
  {00000000-0000-0000-0017-000000000582};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000151},  !- Handle
  {00000000-0000-0000-0094-000000000067},  !- HVAC Component
  {00000000-0000-0000-0017-000000000601};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000152},  !- Handle
  {00000000-0000-0000-0094-000000000067};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000153},  !- Handle
  {00000000-0000-0000-0094-000000000067},  !- HVAC Component
  {00000000-0000-0000-0017-000000000602};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000154},  !- Handle
  {00000000-0000-0000-0094-000000000065},  !- HVAC Component
  {00000000-0000-0000-0017-000000000607};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000155},  !- Handle
  {00000000-0000-0000-0094-000000000065};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000156},  !- Handle
  {00000000-0000-0000-0094-000000000065},  !- HVAC Component
  {00000000-0000-0000-0017-000000000608};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000157},  !- Handle
  {00000000-0000-0000-0094-000000000063},  !- HVAC Component
  {00000000-0000-0000-0017-000000000613};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000158},  !- Handle
  {00000000-0000-0000-0094-000000000063};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000159},  !- Handle
  {00000000-0000-0000-0094-000000000063},  !- HVAC Component
  {00000000-0000-0000-0017-000000000614};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000160},  !- Handle
  {00000000-0000-0000-0094-000000000064},  !- HVAC Component
  {00000000-0000-0000-0017-000000000619};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000161},  !- Handle
  {00000000-0000-0000-0094-000000000064};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000162},  !- Handle
  {00000000-0000-0000-0094-000000000064},  !- HVAC Component
  {00000000-0000-0000-0017-000000000620};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000163},  !- Handle
  {00000000-0000-0000-0094-000000000052},  !- HVAC Component
  {00000000-0000-0000-0017-000000000625};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000164},  !- Handle
  {00000000-0000-0000-0094-000000000052};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000165},  !- Handle
  {00000000-0000-0000-0094-000000000052},  !- HVAC Component
  {00000000-0000-0000-0017-000000000626};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000166},  !- Handle
  {00000000-0000-0000-0094-000000000066},  !- HVAC Component
  {00000000-0000-0000-0017-000000000631};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000167},  !- Handle
  {00000000-0000-0000-0094-000000000066};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000168},  !- Handle
  {00000000-0000-0000-0094-000000000066},  !- HVAC Component
  {00000000-0000-0000-0017-000000000632};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000169},  !- Handle
  {00000000-0000-0000-0094-000000000058},  !- HVAC Component
  {00000000-0000-0000-0017-000000000637};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000170},  !- Handle
  {00000000-0000-0000-0094-000000000058};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000171},  !- Handle
  {00000000-0000-0000-0094-000000000058},  !- HVAC Component
  {00000000-0000-0000-0017-000000000638};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000172},  !- Handle
  {00000000-0000-0000-0094-000000000059},  !- HVAC Component
  {00000000-0000-0000-0017-000000000643};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000173},  !- Handle
  {00000000-0000-0000-0094-000000000059};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000174},  !- Handle
  {00000000-0000-0000-0094-000000000059},  !- HVAC Component
  {00000000-0000-0000-0017-000000000644};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000175},  !- Handle
  {00000000-0000-0000-0094-000000000051},  !- HVAC Component
  {00000000-0000-0000-0017-000000000649};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000176},  !- Handle
  {00000000-0000-0000-0094-000000000051};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000177},  !- Handle
  {00000000-0000-0000-0094-000000000051},  !- HVAC Component
  {00000000-0000-0000-0017-000000000650};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000178},  !- Handle
  {00000000-0000-0000-0094-000000000054},  !- HVAC Component
  {00000000-0000-0000-0017-000000000655};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000179},  !- Handle
  {00000000-0000-0000-0094-000000000054};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000180},  !- Handle
  {00000000-0000-0000-0094-000000000054},  !- HVAC Component
  {00000000-0000-0000-0017-000000000656};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000181},  !- Handle
  {00000000-0000-0000-0094-000000000062},  !- HVAC Component
  {00000000-0000-0000-0017-000000000661};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000182},  !- Handle
  {00000000-0000-0000-0094-000000000062};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000183},  !- Handle
  {00000000-0000-0000-0094-000000000062},  !- HVAC Component
  {00000000-0000-0000-0017-000000000662};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000184},  !- Handle
  {00000000-0000-0000-0094-000000000056},  !- HVAC Component
  {00000000-0000-0000-0017-000000000667};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000185},  !- Handle
  {00000000-0000-0000-0094-000000000056};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000186},  !- Handle
  {00000000-0000-0000-0094-000000000056},  !- HVAC Component
  {00000000-0000-0000-0017-000000000668};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000187},  !- Handle
  {00000000-0000-0000-0094-000000000055},  !- HVAC Component
  {00000000-0000-0000-0017-000000000673};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000188},  !- Handle
  {00000000-0000-0000-0094-000000000055};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000189},  !- Handle
  {00000000-0000-0000-0094-000000000055},  !- HVAC Component
  {00000000-0000-0000-0017-000000000674};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000190},  !- Handle
  {00000000-0000-0000-0094-000000000061},  !- HVAC Component
  {00000000-0000-0000-0017-000000000679};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000191},  !- Handle
  {00000000-0000-0000-0094-000000000061};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000192},  !- Handle
  {00000000-0000-0000-0094-000000000061},  !- HVAC Component
  {00000000-0000-0000-0017-000000000680};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000193},  !- Handle
  {00000000-0000-0000-0094-000000000053},  !- HVAC Component
  {00000000-0000-0000-0017-000000000685};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000194},  !- Handle
  {00000000-0000-0000-0094-000000000053};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000195},  !- Handle
  {00000000-0000-0000-0094-000000000053},  !- HVAC Component
  {00000000-0000-0000-0017-000000000686};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000196},  !- Handle
  {00000000-0000-0000-0094-000000000060},  !- HVAC Component
  {00000000-0000-0000-0017-000000000691};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000197},  !- Handle
  {00000000-0000-0000-0094-000000000060};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000198},  !- Handle
  {00000000-0000-0000-0094-000000000060},  !- HVAC Component
  {00000000-0000-0000-0017-000000000692};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000199},  !- Handle
  {00000000-0000-0000-0094-000000000057},  !- HVAC Component
  {00000000-0000-0000-0017-000000000697};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000200},  !- Handle
  {00000000-0000-0000-0094-000000000057};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000201},  !- Handle
  {00000000-0000-0000-0094-000000000057},  !- HVAC Component
  {00000000-0000-0000-0017-000000000698};  !- Port 1

OS:Pump:ConstantSpeed,
  {00000000-0000-0000-0056-000000000001},  !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {00000000-0000-0000-0017-000000000854},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000855},  !- Outlet Node Name
  autosize,                                !- Rated Flow Rate {m3/s}
  441816.607201112,                        !- Rated Pump Head {Pa}
  autosize,                                !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  0,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule
  ,                                        !- Pump Curve
  ,                                        !- Impeller Diameter {m}
  ,                                        !- Rotational Speed {rev/min}
  ,                                        !- Zone
  ,                                        !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                 !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {00000000-0000-0000-0057-000000000001},  !- Handle
  Pump Variable Speed 1,                   !- Name
  {00000000-0000-0000-0017-000000000771},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000772},  !- Outlet Node Name
  ,                                        !- Rated Flow Rate {m3/s}
  234161.928009367,                        !- Rated Pump Head {Pa}
  ,                                        !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  ,                                        !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                        !- Coefficient 1 of the Part Load Performance Curve
  ,                                        !- Coefficient 2 of the Part Load Performance Curve
  ,                                        !- Coefficient 3 of the Part Load Performance Curve
  ,                                        !- Coefficient 4 of the Part Load Performance Curve
  ,                                        !- Minimum Flow Rate {m3/s}
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule Name
  ,                                        !- Pump Curve Name
  ,                                        !- Impeller Diameter {m}
  ,                                        !- VFD Control Type
  ,                                        !- Pump RPM Schedule Name
  ,                                        !- Minimum Pressure Schedule {Pa}
  ,                                        !- Maximum Pressure Schedule {Pa}
  ,                                        !- Minimum RPM Schedule {rev/min}
  ,                                        !- Maximum RPM Schedule {rev/min}
  ,                                        !- Zone Name
  0.5,                                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                       !- Design Minimum Flow Rate Fraction
  General;                                 !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {00000000-0000-0000-0057-000000000002},  !- Handle
  Pump Variable Speed 2,                   !- Name
  {00000000-0000-0000-0017-000000000796},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000797},  !- Outlet Node Name
  ,                                        !- Rated Flow Rate {m3/s}
  200710.224008028,                        !- Rated Pump Head {Pa}
  ,                                        !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  ,                                        !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                        !- Coefficient 1 of the Part Load Performance Curve
  ,                                        !- Coefficient 2 of the Part Load Performance Curve
  ,                                        !- Coefficient 3 of the Part Load Performance Curve
  ,                                        !- Coefficient 4 of the Part Load Performance Curve
  ,                                        !- Minimum Flow Rate {m3/s}
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule Name
  ,                                        !- Pump Curve Name
  ,                                        !- Impeller Diameter {m}
  ,                                        !- VFD Control Type
  ,                                        !- Pump RPM Schedule Name
  ,                                        !- Minimum Pressure Schedule {Pa}
  ,                                        !- Maximum Pressure Schedule {Pa}
  ,                                        !- Minimum RPM Schedule {rev/min}
  ,                                        !- Maximum RPM Schedule {rev/min}
  ,                                        !- Zone Name
  0.5,                                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                       !- Design Minimum Flow Rate Fraction
  General;                                 !- End-Use Subcategory

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000001},  !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C, !- Name
  47,                                      !- Rendering Red Value
  211,                                     !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000002},  !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B, !- Name
  53,                                      !- Rendering Red Value
  204,                                     !- Rendering Green Value
  116;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000003},  !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H, !- Name
  152,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000004},  !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B, !- Name
  177,                                     !- Rendering Red Value
  23,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000005},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A, !- Name
  154,                                     !- Rendering Red Value
  30,                                      !- Rendering Green Value
  171;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000006},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1, !- Name
  26,                                      !- Rendering Red Value
  118,                                     !- Rendering Green Value
  186;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000007},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2, !- Name
  120,                                     !- Rendering Red Value
  112,                                     !- Rendering Green Value
  220;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000008},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A, !- Name
  158,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  124;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000009},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1, !- Name
  127,                                     !- Rendering Red Value
  246,                                     !- Rendering Green Value
  254;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000010},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A, !- Name
  69,                                      !- Rendering Red Value
  80,                                      !- Rendering Green Value
  201;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000011},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1, !- Name
  251,                                     !- Rendering Red Value
  76,                                      !- Rendering Green Value
  37;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000012},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A, !- Name
  175,                                     !- Rendering Red Value
  50,                                      !- Rendering Green Value
  240;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000013},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1, !- Name
  195,                                     !- Rendering Red Value
  231,                                     !- Rendering Green Value
  139;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000014},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A, !- Name
  34,                                      !- Rendering Red Value
  166,                                     !- Rendering Green Value
  250;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1, !- Name
  80,                                      !- Rendering Red Value
  3,                                       !- Rendering Green Value
  2;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2, !- Name
  19,                                      !- Rendering Red Value
  140,                                     !- Rendering Green Value
  193;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3, !- Name
  203,                                     !- Rendering Red Value
  115,                                     !- Rendering Green Value
  107;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4, !- Name
  250,                                     !- Rendering Red Value
  209,                                     !- Rendering Green Value
  14;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF, !- Name
  128,                                     !- Rendering Red Value
  233,                                     !- Rendering Green Value
  75;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1, !- Name
  234,                                     !- Rendering Red Value
  107,                                     !- Rendering Green Value
  174;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2, !- Name
  156,                                     !- Rendering Red Value
  81,                                      !- Rendering Green Value
  87;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3, !- Name
  13,                                      !- Rendering Red Value
  116,                                     !- Rendering Green Value
  96;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4, !- Name
  140,                                     !- Rendering Red Value
  197,                                     !- Rendering Green Value
  253;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5, !- Name
  113,                                     !- Rendering Red Value
  223,                                     !- Rendering Green Value
  229;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6, !- Name
  159,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  252;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7, !- Name
  89,                                      !- Rendering Red Value
  84,                                      !- Rendering Green Value
  45;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8, !- Name
  16,                                      !- Rendering Red Value
  41,                                      !- Rendering Green Value
  72;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9, !- Name
  184,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  70;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF, !- Name
  243,                                     !- Rendering Red Value
  199,                                     !- Rendering Green Value
  60;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1, !- Name
  218,                                     !- Rendering Red Value
  211,                                     !- Rendering Green Value
  47;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2, !- Name
  177,                                     !- Rendering Red Value
  18,                                      !- Rendering Green Value
  85;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3, !- Name
  174,                                     !- Rendering Red Value
  226,                                     !- Rendering Green Value
  37;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4, !- Name
  109,                                     !- Rendering Red Value
  38,                                      !- Rendering Green Value
  135;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5, !- Name
  228,                                     !- Rendering Red Value
  195,                                     !- Rendering Green Value
  133;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6, !- Name
  238,                                     !- Rendering Red Value
  47,                                      !- Rendering Green Value
  246;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000036},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7, !- Name
  244,                                     !- Rendering Red Value
  118,                                     !- Rendering Green Value
  175;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000037},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8, !- Name
  143,                                     !- Rendering Red Value
  34,                                      !- Rendering Green Value
  10;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000038},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9, !- Name
  28,                                      !- Rendering Red Value
  4,                                       !- Rendering Green Value
