  {00000000-0000-0000-0063-000000000003},  !- Handle
  ClothingInsulation,                      !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ClothingInsulation;                      !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000004},  !- Handle
  Fractional,                              !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Continuous;                              !- Numeric Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000005},  !- Handle
  OnOff,                                   !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000006},  !- Handle
  Temperature,                             !- Name
  ,                                        !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0063-000000000007},  !- Handle
  Velocity,                                !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Velocity;                                !- Unit Type

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0064-000000000001},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0047-000000000112},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0047-000000000112},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0047-000000000113},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0047-000000000115},  !- Return Air Stream Node Name
  {00000000-0000-0000-0047-000000000125};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0064-000000000002},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0047-000000000084},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0047-000000000084},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0047-000000000085},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0047-000000000087},  !- Return Air Stream Node Name
  {00000000-0000-0000-0047-000000000117};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0064-000000000003},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0047-000000000091},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0047-000000000091},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0047-000000000092},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0047-000000000094},  !- Return Air Stream Node Name
  {00000000-0000-0000-0047-000000000119};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0064-000000000004},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0047-000000000098},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0047-000000000098},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0047-000000000099},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0047-000000000101},  !- Return Air Stream Node Name
  {00000000-0000-0000-0047-000000000121};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0064-000000000005},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0047-000000000105},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0047-000000000105},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0047-000000000106},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0047-000000000108},  !- Return Air Stream Node Name
  {00000000-0000-0000-0047-000000000123};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {00000000-0000-0000-0065-000000000001},  !- Handle
  Setpoint Manager Outdoor Air Reset 1,    !- Name
  Temperature,                             !- Control Variable
  82,                                      !- Setpoint at Outdoor Low Temperature {C}
  -16,                                     !- Outdoor Low Temperature {C}
  60,                                      !- Setpoint at Outdoor High Temperature {C}
  0,                                       !- Outdoor High Temperature {C}
  {00000000-0000-0000-0047-000000000054},  !- Setpoint Node or NodeList Name
  ,                                        !- Schedule Name
  ,                                        !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                        !- Outdoor Low Temperature 2 {C}
  ,                                        !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                        !- Outdoor High Temperature 2 {C}

OS:SetpointManager:Scheduled,
  {00000000-0000-0000-0066-000000000001},  !- Handle
  Service hot water setpoint manager,      !- Name
  Temperature,                             !- Control Variable
  {00000000-0000-0000-0062-000000000016},  !- Schedule Name
  {00000000-0000-0000-0047-000000000059};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0067-000000000001},  !- Handle
  Setpoint Manager Single Zone Reheat 1,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0093-000000000006},  !- Control Zone Name
  {00000000-0000-0000-0047-000000000116};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0067-000000000002},  !- Handle
  Setpoint Manager Single Zone Reheat 2,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0093-000000000002},  !- Control Zone Name
  {00000000-0000-0000-0047-000000000088};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0067-000000000003},  !- Handle
  Setpoint Manager Single Zone Reheat 3,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0093-000000000003},  !- Control Zone Name
  {00000000-0000-0000-0047-000000000095};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0067-000000000004},  !- Handle
  Setpoint Manager Single Zone Reheat 4,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0093-000000000004},  !- Control Zone Name
  {00000000-0000-0000-0047-000000000102};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0067-000000000005},  !- Handle
  Setpoint Manager Single Zone Reheat 5,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0093-000000000005},  !- Control Zone Name
  {00000000-0000-0000-0047-000000000109};  !- Setpoint Node or NodeList Name

OS:ShadowCalculation,
  {00000000-0000-0000-0068-000000000001},  !- Handle
  PolygonClipping,                         !- Shading Calculation Method
  ,                                        !- Shading Calculation Update Frequency Method
  30,                                      !- Shading Calculation Update Frequency
  15000,                                   !- Maximum Figures in Shadow Overlap Calculations
  ,                                        !- Polygon Clipping Algorithm
  512,                                     !- Pixel Counting Resolution
  ,                                        !- Sky Diffuse Modeling Algorithm
  No,                                      !- Output External Shading Calculation Results
  No,                                      !- Disable Self-Shading Within Shading Zone Groups
  No;                                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SimulationControl,
  {00000000-0000-0000-0069-000000000001},  !- Handle
  Yes,                                     !- Do Zone Sizing Calculation
  Yes,                                     !- Do System Sizing Calculation
  Yes,                                     !- Do Plant Sizing Calculation
  No,                                      !- Run Simulation for Sizing Periods
  Yes,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                    !- Loads Convergence Tolerance Value {W}
  0.2,                                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                 !- Solar Distribution
  25,                                      !- Maximum Number of Warmup Days
  6,                                       !- Minimum Number of Warmup Days
  No,                                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                       !- Maximum Number of HVAC Sizing Simulation Passes

OS:Site,
  {00000000-0000-0000-0070-000000000001},  !- Handle
  Calgary Intl AP_AB_CAN,                  !- Name
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  City;                                    !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {00000000-0000-0000-0071-000000000001},  !- Handle
  19.527,                                  !- January Ground Temperature {C}
  19.502,                                  !- February Ground Temperature {C}
  19.536,                                  !- March Ground Temperature {C}
  19.598,                                  !- April Ground Temperature {C}
  20.002,                                  !- May Ground Temperature {C}
  21.64,                                   !- June Ground Temperature {C}
  22.225,                                  !- July Ground Temperature {C}
  22.375,                                  !- August Ground Temperature {C}
  21.449,                                  !- September Ground Temperature {C}
  20.121,                                  !- October Ground Temperature {C}
  19.802,                                  !- November Ground Temperature {C}
  19.633;                                  !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  4,                                       !- January Deep Ground Temperature {C}
  1.3,                                     !- February Deep Ground Temperature {C}
  -0.4,                                    !- March Deep Ground Temperature {C}
  -0.9,                                    !- April Deep Ground Temperature {C}
  0.1,                                     !- May Deep Ground Temperature {C}
  2.3,                                     !- June Deep Ground Temperature {C}
  5.2,                                     !- July Deep Ground Temperature {C}
  8,                                       !- August Deep Ground Temperature {C}
  9.9,                                     !- September Deep Ground Temperature {C}
  10.3,                                    !- October Deep Ground Temperature {C}
  9.2,                                     !- November Deep Ground Temperature {C}
  7;                                       !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  5.5,                                     !- January Ground Temperature {C}
  -2,                                      !- February Ground Temperature {C}
  -7.6,                                    !- March Ground Temperature {C}
  -6.3,                                    !- April Ground Temperature {C}
  -6.6,                                    !- May Ground Temperature {C}
  -0.3,                                    !- June Ground Temperature {C}
  4.9,                                     !- July Ground Temperature {C}
  10.2,                                    !- August Ground Temperature {C}
  13.8,                                    !- September Ground Temperature {C}
  17,                                      !- October Ground Temperature {C}
  16.6,                                    !- November Ground Temperature {C}
  11.1;                                    !- December Ground Temperature {C}

OS:Site:GroundTemperature:Shallow,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  -1.6,                                    !- January Surface Ground Temperature {C}
  -5.4,                                    !- February Surface Ground Temperature {C}
  -6.4,                                    !- March Surface Ground Temperature {C}
  -5.5,                                    !- April Surface Ground Temperature {C}
  -0.4,                                    !- May Surface Ground Temperature {C}
  5.3,                                     !- June Surface Ground Temperature {C}
  10.8,                                    !- July Surface Ground Temperature {C}
  14.7,                                    !- August Surface Ground Temperature {C}
  15.8,                                    !- September Surface Ground Temperature {C}
  14,                                      !- October Surface Ground Temperature {C}
  9.5,                                     !- November Surface Ground Temperature {C}
  4;                                       !- December Surface Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  Correlation,                             !- Calculation Method
  ,                                        !- Temperature Schedule Name
  4.69166666666667,                        !- Annual Average Outdoor Air Temperature {C}
  24.6;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  1.3,                                     !- Heating Sizing Factor
  1.1;                                     !- Cooling Sizing Factor

OS:Sizing:Plant,
  {00000000-0000-0000-0077-000000000001},  !- Handle
  {00000000-0000-0000-0053-000000000001},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  82,                                      !- Design Loop Exit Temperature {C}
  16,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:Plant,
  {00000000-0000-0000-0077-000000000002},  !- Handle
  {00000000-0000-0000-0053-000000000002},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  60,                                      !- Design Loop Exit Temperature {C}
  5,                                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000001},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000002},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000003},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000004},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0078-000000000005},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000001},  !- Handle
  {00000000-0000-0000-0093-000000000006},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000002},  !- Handle
  {00000000-0000-0000-0093-000000000002},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000003},  !- Handle
  {00000000-0000-0000-0093-000000000003},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000004},  !- Handle
  {00000000-0000-0000-0093-000000000001},  !- Zone or ZoneList Name
  SupplyAirTemperature,                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Zone Heating Sizing Factor
  ,                                        !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000005},  !- Handle
  {00000000-0000-0000-0093-000000000004},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0079-000000000006},  !- Handle
  {00000000-0000-0000-0093-000000000005},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000002},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  17.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0080-000000000003},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0081-000000000001},  !- Handle
  Attic,                                   !- Name
  {00000000-0000-0000-0083-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000002},  !- Building Story Name
  {00000000-0000-0000-0093-000000000001},  !- Thermal Zone Name
  No,                                      !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000002},  !- Handle
  Core_ZN,                                 !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000006},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000003},  !- Handle
  Perimeter_ZN_1,                          !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000005},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000004},  !- Handle
  Perimeter_ZN_2,                          !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000005},  !- Handle
  Perimeter_ZN_3,                          !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000002},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0081-000000000006},  !- Handle
  Perimeter_ZN_4,                          !- Name
  {00000000-0000-0000-0083-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0011-000000000001},  !- Building Story Name
  {00000000-0000-0000-0093-000000000004},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  Attic Infiltration,                      !- Name
  {00000000-0000-0000-0081-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000456558954316043,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  Perimeter_ZN_1 Infiltration,             !- Name
  {00000000-0000-0000-0081-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000456558954316043,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000003},  !- Handle
  Perimeter_ZN_2 Infiltration,             !- Name
  {00000000-0000-0000-0081-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000456558954316043,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000004},  !- Handle
  Perimeter_ZN_3 Infiltration,             !- Name
  {00000000-0000-0000-0081-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000456558954316043,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0082-000000000005},  !- Handle
  Perimeter_ZN_4 Infiltration,             !- Name
  {00000000-0000-0000-0081-000000000006},  !- Space or SpaceType Name
  {00000000-0000-0000-0059-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.000456558954316043,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  Space Function - undefined -,            !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0028-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0057-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0031-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  - undefined -;                           !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0083-000000000002},  !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0028-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0057-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0031-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Office enclosed <= 25 m2;                !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  {00000000-0000-0000-0020-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000002},  !- Handle
  {00000000-0000-0000-0020-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000003},  !- Handle
  {00000000-0000-0000-0020-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000004},  !- Handle
  {00000000-0000-0000-0020-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000005},  !- Handle
  {00000000-0000-0000-0020-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000006},  !- Handle
  {00000000-0000-0000-0020-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000007},  !- Handle
  {00000000-0000-0000-0020-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000008},  !- Handle
  {00000000-0000-0000-0020-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000009},  !- Handle
  {00000000-0000-0000-0020-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000010},  !- Handle
  {00000000-0000-0000-0020-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000011},  !- Handle
  {00000000-0000-0000-0020-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000012},  !- Handle
  {00000000-0000-0000-0020-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000013},  !- Handle
  {00000000-0000-0000-0020-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000014},  !- Handle
  {00000000-0000-0000-0020-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000015},  !- Handle
  {00000000-0000-0000-0020-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000016},  !- Handle
  {00000000-0000-0000-0020-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000017},  !- Handle
  {00000000-0000-0000-0020-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000018},  !- Handle
  {00000000-0000-0000-0020-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000019},  !- Handle
  {00000000-0000-0000-0020-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000020},  !- Handle
  {00000000-0000-0000-0020-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000021},  !- Handle
  {00000000-0000-0000-0020-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000022},  !- Handle
  {00000000-0000-0000-0020-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000023},  !- Handle
  {00000000-0000-0000-0020-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000024},  !- Handle
  {00000000-0000-0000-0020-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000025},  !- Handle
  {00000000-0000-0000-0020-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000026},  !- Handle
  {00000000-0000-0000-0020-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0084-000000000027},  !- Handle
  {00000000-0000-0000-0020-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  {00000000-0000-0000-0044-000000000021};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000002},  !- Handle
  {00000000-0000-0000-0045-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000003},  !- Handle
  {00000000-0000-0000-0044-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000004},  !- Handle
  {00000000-0000-0000-0045-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000005},  !- Handle
  {00000000-0000-0000-0044-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000006},  !- Handle
  {00000000-0000-0000-0044-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000007},  !- Handle
  {00000000-0000-0000-0044-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000008},  !- Handle
  {00000000-0000-0000-0044-000000000024};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000009},  !- Handle
  {00000000-0000-0000-0044-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000010},  !- Handle
  {00000000-0000-0000-0044-000000000019};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000011},  !- Handle
  {00000000-0000-0000-0044-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000012},  !- Handle
  {00000000-0000-0000-0103-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000013},  !- Handle
  {00000000-0000-0000-0044-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000014},  !- Handle
  {00000000-0000-0000-0045-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000015},  !- Handle
  {00000000-0000-0000-0044-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000016},  !- Handle
  {00000000-0000-0000-0045-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000017},  !- Handle
  {00000000-0000-0000-0044-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000018},  !- Handle
  {00000000-0000-0000-0044-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000019},  !- Handle
  {00000000-0000-0000-0045-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000020},  !- Handle
  {00000000-0000-0000-0044-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000021},  !- Handle
  {00000000-0000-0000-0044-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000022},  !- Handle
  {00000000-0000-0000-0045-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000023},  !- Handle
  {00000000-0000-0000-0044-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000024},  !- Handle
  {00000000-0000-0000-0045-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000025},  !- Handle
  {00000000-0000-0000-0044-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000026},  !- Handle
  {00000000-0000-0000-0045-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000027},  !- Handle
  {00000000-0000-0000-0044-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000028},  !- Handle
  {00000000-0000-0000-0045-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000029},  !- Handle
  {00000000-0000-0000-0044-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000030},  !- Handle
  {00000000-0000-0000-0045-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0085-000000000031},  !- Handle
  {00000000-0000-0000-0045-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  Perimeter_ZN_1_wall_south_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000024},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.77951673347998,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  27.6646, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  27.6646, 0, 1.77951673347998;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000002},  !- Handle
  Perimeter_ZN_2_wall_east_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000028},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  27.69, 0.0254, 1.780452675836,           !- X,Y,Z Vertex 1 {m}
  27.69, 0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  27.69, 18.4346, 0.762,                   !- X,Y,Z Vertex 3 {m}
  27.69, 18.4346, 1.780452675836;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000003},  !- Handle
  Perimeter_ZN_3_wall_north_FixedWindow,   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000035},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  27.6646, 18.46, 1.77951673347998,        !- X,Y,Z Vertex 1 {m}
  27.6646, 18.46, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 18.46, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 18.46, 1.77951673347998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0086-000000000004},  !- Handle
  Perimeter_ZN_4_wall_west_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0020-000000000008},  !- Construction Name
  {00000000-0000-0000-0087-000000000043},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 18.4346, 1.780452675836,              !- X,Y,Z Vertex 1 {m}
  0, 18.4346, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.780452675836;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  Attic_floor_core,                        !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 13.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                          !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                              !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000002},  !- Handle
  Attic_floor_perimeter_east,              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000026},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 18.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                          !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                          !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000003},  !- Handle
  Attic_floor_perimeter_north,             !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000032},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 18.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                      !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                          !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000004},  !- Handle
  Attic_floor_perimeter_south,             !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000020},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 5, 3.05,                          !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                              !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000005},  !- Handle
  Attic_floor_perimeter_west,              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000038},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 18.46, 3.05,                          !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                          !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000006},  !- Handle
  Attic_roof_east,                         !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  18.46, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000007},  !- Handle
  Attic_roof_north,                        !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  18.46, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                       !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000008},  !- Handle
  Attic_roof_south,                        !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  9.23, 9.23, 6.33,                        !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                        !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000009},  !- Handle
  Attic_roof_west,                         !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  9.23, 9.23, 6.33,                        !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                       !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                        !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000010},  !- Handle
  Attic_soffit_east,                       !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  28.29, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                          !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000011},  !- Handle
  Attic_soffit_north,                      !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  28.29, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                      !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                          !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000012},  !- Handle
  Attic_soffit_south,                      !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000013},  !- Handle
  Attic_soffit_west,                       !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -0.6, 19.06, 3.05,                       !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                              !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000014},  !- Handle
  Core_ZN_ceiling,                         !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 5, 3.05,                          !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                      !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                          !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000015},  !- Handle
  Core_ZN_floor,                           !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0036-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 13.46, 0,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                 !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000016},  !- Handle
  Core_ZN_wall_east,                       !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000031},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 5, 3.05,                          !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                             !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000017},  !- Handle
  Core_ZN_wall_north,                      !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 13.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                         !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000018},  !- Handle
  Core_ZN_wall_south,                      !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000023},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5, 5, 3.05,                              !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                 !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                             !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000019},  !- Handle
  Core_ZN_wall_west,                       !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000040},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5, 13.46, 3.05,                          !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                 !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000020},  !- Handle
  Perimeter_ZN_1_ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000004},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                          !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000021},  !- Handle
  Perimeter_ZN_1_floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0036-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 5, 0,                             !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000022},  !- Handle
  Perimeter_ZN_1_wall_east,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000030},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,      !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                             !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000023},  !- Handle
  Perimeter_ZN_1_wall_north,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000018},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 5, 3.05,                          !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                 !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000024},  !- Handle
  Perimeter_ZN_1_wall_south,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.05,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000025},  !- Handle
  Perimeter_ZN_1_wall_west,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000042},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5, 5, 3.05,                              !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000026},  !- Handle
  Perimeter_ZN_2_ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000002},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                      !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                      !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000027},  !- Handle
  Perimeter_ZN_2_floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0036-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 18.46, 0,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                             !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000028},  !- Handle
  Perimeter_ZN_2_wall_east,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000029},  !- Handle
  Perimeter_ZN_2_wall_north,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 18.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000030},  !- Handle
  Perimeter_ZN_2_wall_south,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000022},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 5, 3.05,                          !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,         !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000031},  !- Handle
  Perimeter_ZN_2_wall_west,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000016},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 13.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                             !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000032},  !- Handle
  Perimeter_ZN_3_ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000003},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 13.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                      !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                          !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000033},  !- Handle
  Perimeter_ZN_3_floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0036-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 18.46, 0,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                         !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000034},  !- Handle
  Perimeter_ZN_3_wall_east,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000029},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.69, 13.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                         !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000035},  !- Handle
  Perimeter_ZN_3_wall_north,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  27.69, 18.46, 3.05,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000036},  !- Handle
  Perimeter_ZN_3_wall_south,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000017},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5, 13.46, 3.05,                          !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                             !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000037},  !- Handle
  Perimeter_ZN_3_wall_west,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000041},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 18.46, 3.05,                          !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000038},  !- Handle
  Perimeter_ZN_4_ceiling,                  !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000005},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.05,                              !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                              !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                          !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000039},  !- Handle
  Perimeter_ZN_4_floor,                    !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0020-000000000023},  !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0036-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 18.46, 0,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000040},  !- Handle
  Perimeter_ZN_4_wall_east,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000019},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5, 5, 3.05,                              !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                 !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000041},  !- Handle
  Perimeter_ZN_4_wall_north,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000037},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  5, 13.46, 3.05,                          !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000042},  !- Handle
  Perimeter_ZN_4_wall_south,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000025},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.05,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                 !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000043},  !- Handle
  Perimeter_ZN_4_wall_west,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 18.46, 3.05,                          !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                              !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  {00000000-0000-0000-0087-000000000015},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  0;                                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  {00000000-0000-0000-0087-000000000033},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  27.69;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000003},  !- Handle
  {00000000-0000-0000-0087-000000000027},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  18.46;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000004},  !- Handle
  {00000000-0000-0000-0087-000000000039},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  18.46;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000005},  !- Handle
  {00000000-0000-0000-0087-000000000021},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  27.69;                                   !- Total Exposed Perimeter {m}

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000005},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000006},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000007},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000008},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000009},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000010},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000011},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000012},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000013},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000014},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000015},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000016},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000017},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000018},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000019},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:IndependentVariable,
  {00000000-0000-0000-0091-000000000020},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                  !- Interpolation Method
  Linear,                                  !- Extrapolation Method
  0,                                       !- Minimum Value {BasedOnField A5}
  10,                                      !- Maximum Value {BasedOnField A5}
  ,                                        !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                           !- Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.75,                                    !- Value 1
  1;                                       !- Value 2

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000032},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000030},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000031},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000029},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000005},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000036},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000006},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000034},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000007},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000035},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000008},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000033},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000009},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000028},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000010},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000026},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000011},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000027},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000012},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000025},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000013},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000024},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000014},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000022},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000015},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000023},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000016},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000021},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000017},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000039},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000018},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_LatHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000040},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000019},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensCoolEff 1, !- Name
  {00000000-0000-0000-0046-000000000038},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {00000000-0000-0000-0092-000000000020},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV_SensHeatEff 1, !- Name
  {00000000-0000-0000-0046-000000000037},  !- Independent Variable List Name
  DivisorOnly,                             !- Normalization Method
  0.5,                                     !- Normalization Divisor
  0,                                       !- Minimum Output {BasedOnField A5}
  10,                                      !- Maximum Output {BasedOnField A5}
  Dimensionless,                           !- Output Unit Type
  ,                                        !- External File Name
  ,                                        !- External File Column Number
  ,                                        !- External File Starting Row Number
  0.5,                                     !- Output Value 1 {BasedOnField A5}
  0.5;                                     !- Output Value 2 {BasedOnField A5}

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0054-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0054-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000010},  !- Zone Air Node Name
  {00000000-0000-0000-0054-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0057-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000003},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000002},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0054-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0054-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000008},  !- Zone Air Node Name
  {00000000-0000-0000-0054-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0057-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000008},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000003},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0054-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0054-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000009},  !- Zone Air Node Name
  {00000000-0000-0000-0054-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0057-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000009},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000004},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0054-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0054-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000011},  !- Zone Air Node Name
  {00000000-0000-0000-0054-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0057-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000010},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000005},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0054-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0054-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000012},  !- Zone Air Node Name
  {00000000-0000-0000-0054-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0057-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000011},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0093-000000000006},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0054-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0054-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0017-000000000007},  !- Zone Air Node Name
  {00000000-0000-0000-0054-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0057-000000000006},  !- Group Rendering Name
  {00000000-0000-0000-0094-000000000007},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000002},  !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000003},  !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000004},  !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000005},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000006},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 10, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000007},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 11, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000008},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 12, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000009},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 13, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000010},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 14, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000011},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 15, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000012},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000013},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000014},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000015},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000016},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000017},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 7, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000018},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 8, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000019},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 9, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0094-000000000020},  !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {00000000-0000-0000-0062-000000000012},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0062-000000000011};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  3.9.0;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  13gal NaturalGas Water Heater - 9kBtu/hr 0.935 Therm Eff, !- Name
  0.048379104583744,                       !- Tank Volume {m3}
  {00000000-0000-0000-0062-000000000016},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  2527.80821450062,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.935414032707157,                       !- Heater Thermal Efficiency
  {00000000-0000-0000-0025-000000000033},  !- Part Load Factor Curve Name
  12.8624730222676,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  12.8624730222676,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0062-000000000017},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  2.30193984306199,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  2.30193984306199,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0017-000000000177},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0017-000000000178},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  {00000000-0000-0000-0097-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                     !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  Core_ZN WUC 0.06gpm 140F,                !- Name
  {00000000-0000-0000-0017-000000000194},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000195},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000002},  !- Handle
  Perimeter_ZN_1 WUC 0.04gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000198},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000199},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000003},  !- Handle
  Perimeter_ZN_2 WUC 0.03gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000202},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000203},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000004},  !- Handle
  Perimeter_ZN_3 WUC 0.04gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000206},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000207},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0099-000000000005},  !- Handle
  Perimeter_ZN_4 WUC 0.03gpm 140F,         !- Name
  {00000000-0000-0000-0017-000000000210},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000211},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0100-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  Core_ZN Service Water Use 0.06gpm 140F,  !- Name
  {00000000-0000-0000-0101-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  {00000000-0000-0000-0062-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000002},  !- Handle
  Perimeter_ZN_1 Service Water Use 0.04gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  {00000000-0000-0000-0062-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000003},  !- Handle
  Perimeter_ZN_2 Service Water Use 0.03gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  {00000000-0000-0000-0062-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000004},  !- Handle
  Perimeter_ZN_3 Service Water Use 0.04gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  {00000000-0000-0000-0062-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0100-000000000005},  !- Handle
  Perimeter_ZN_4 Service Water Use 0.03gpm 140F, !- Name
  {00000000-0000-0000-0101-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  {00000000-0000-0000-0062-000000000010};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  Core_zn 0.06gpm 140F,                    !- Name
  ,                                        !- End-Use Subcategory
  3.57689493437854e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000002},  !- Handle
  Perimeter_zn_1 0.04gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  2.71151797575826e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000003},  !- Handle
  Perimeter_zn_2 0.03gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  1.60850735803024e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000004},  !- Handle
  Perimeter_zn_3 0.04gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  2.71151797575827e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0101-000000000005},  !- Handle
  Perimeter_zn_4 0.03gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  1.60850735803024e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0062-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0062-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0062-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0103-000000000002},  !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,        !- Name
  1.73,                                    !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0103-000000000003},  !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,        !- Name
  2.41,                                    !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Water 4,  !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000004};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0105-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Water 5,  !- Name
  {00000000-0000-0000-0059-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000005};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000001},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000001},  !- Thermal Zone
  ;                                        !- Load Distribution Scheme

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000002},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000003},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000004},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000005},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0106-000000000006},  !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0093-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0105-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

