
OS:Version,
  {e8f9ecc4-188c-4c89-afd8-0c0fff6b1276}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {4fac859f-fe59-4037-a68e-fb9f94e976f2}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {a6d077b0-f499-4beb-8e67-42f5e37405b9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Building Story Name
  {e96ab48e-96ca-40b9-a527-fb5f514fbafa}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {6e86dec5-d93c-4cc1-947f-7f4014f2ca52}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {8a4a33f8-e297-434a-9944-8c3ae2eafa04}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {c721a142-c0cd-4764-85fd-73ea5d5e6e3c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {e7bfa315-e60d-49e0-8efb-3bba12a272f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  SmallOffice,                            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {21d505b0-488a-4c5a-9eb3-b703cf9d9ccc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2011,                               !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Handle
  Building Story 2,                       !- Name
  3.05,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {d74ddd58-1ecb-4ce9-8b05-3fe0526b135e}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2020,                               !- Data Source
  718770,                                 !- WMO Number
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /workspaces/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {5ae59639-00db-480b-9cb8-551de19b1c7d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.69166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {146bc379-1597-4884-a849-021b3bb8a32c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {b9796191-6100-4b7d-9644-cb3c7e2bf13d}, !- Default Schedule Set Name
  {cc5ed659-e8ca-4bb9-8d07-51119b01ca40}, !- Group Rendering Name
  {e3205dd8-c176-4767-b03a-4c87a33582fd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {c3d5fa05-3380-49bf-818b-8ded0e4e08bd}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  {7baee9d2-8965-4f53-92f6-a188560bbae3}, !- Default Schedule Set Name
  {a6d95dc4-0982-481b-ae14-79fd076db24b}, !- Group Rendering Name
  {8bb74a54-1290-4725-881c-1091ae20a57a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:Rendering:Color,
  {729fbfdc-d785-4b71-be84-c8ad98d5e690}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {0b765884-83dc-4516-acb8-e5719a2cd46b}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8d23e884-a3e4-4c2f-a242-9dd7c3128b85}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {deeccda2-4158-4cae-ab74-b007ac51da4c}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {97fca489-a4f2-44a6-b47a-a16e10d5efc2}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  7;                                      !- Climate Zone Value 1

OS:Site:GroundTemperature:Shallow,
  {27990cef-7cb1-44b8-b94d-ad48bb9a2208}, !- Handle
  -1.6,                                   !- January Surface Ground Temperature {C}
  -5.4,                                   !- February Surface Ground Temperature {C}
  -6.4,                                   !- March Surface Ground Temperature {C}
  -5.5,                                   !- April Surface Ground Temperature {C}
  -0.4,                                   !- May Surface Ground Temperature {C}
  5.3,                                    !- June Surface Ground Temperature {C}
  10.8,                                   !- July Surface Ground Temperature {C}
  14.7,                                   !- August Surface Ground Temperature {C}
  15.8,                                   !- September Surface Ground Temperature {C}
  14,                                     !- October Surface Ground Temperature {C}
  9.5,                                    !- November Surface Ground Temperature {C}
  4;                                      !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {abbf240c-56d9-421a-8a10-c0f5278e565f}, !- Handle
  4,                                      !- January Deep Ground Temperature {C}
  1.3,                                    !- February Deep Ground Temperature {C}
  -0.4,                                   !- March Deep Ground Temperature {C}
  -0.9,                                   !- April Deep Ground Temperature {C}
  0.1,                                    !- May Deep Ground Temperature {C}
  2.3,                                    !- June Deep Ground Temperature {C}
  5.2,                                    !- July Deep Ground Temperature {C}
  8,                                      !- August Deep Ground Temperature {C}
  9.9,                                    !- September Deep Ground Temperature {C}
  10.3,                                   !- October Deep Ground Temperature {C}
  9.2,                                    !- November Deep Ground Temperature {C}
  7;                                      !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {fe8256e7-770e-4839-8680-9c271cc3864a}, !- Handle
  5.5,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -6.3,                                   !- April Ground Temperature {C}
  -6.6,                                   !- May Ground Temperature {C}
  -0.3,                                   !- June Ground Temperature {C}
  4.9,                                    !- July Ground Temperature {C}
  10.2,                                   !- August Ground Temperature {C}
  13.8,                                   !- September Ground Temperature {C}
  17,                                     !- October Ground Temperature {C}
  16.6,                                   !- November Ground Temperature {C}
  11.1;                                   !- December Ground Temperature {C}

OS:AdditionalProperties,
  {1cc67cac-9270-440a-b0ad-262b10a85d20}, !- Handle
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Object Name
  space_conditioning_category,            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nonresconditioned;                      !- Feature Value 1

OS:AdditionalProperties,
  {de2737b6-0439-4727-a643-466649db37e1}, !- Handle
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Object Name
  space_conditioning_category,            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nonresconditioned;                      !- Feature Value 1

OS:AdditionalProperties,
  {81a90056-f2f0-4675-99e2-a683a7a2f249}, !- Handle
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Object Name
  space_conditioning_category,            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nonresconditioned;                      !- Feature Value 1

OS:AdditionalProperties,
  {00430c04-a3d5-4146-a8f8-2c9b03596800}, !- Handle
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Object Name
  space_conditioning_category,            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unconditioned;                          !- Feature Value 1

OS:AdditionalProperties,
  {c130a2c1-85e1-40f1-aff1-17d7e1f2823e}, !- Handle
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Object Name
  space_conditioning_category,            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nonresconditioned;                      !- Feature Value 1

OS:AdditionalProperties,
  {391c9a18-7064-4cd2-98f9-a20673c8303b}, !- Handle
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Object Name
  space_conditioning_category,            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nonresconditioned;                      !- Feature Value 1

OS:AdditionalProperties,
  {96581bac-e601-41df-a685-dc948b94601c}, !- Handle
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}; !- Object Name

OS:Rendering:Color,
  {cc5ed659-e8ca-4bb9-8d07-51119b01ca40}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e3205dd8-c176-4767-b03a-4c87a33582fd}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b9796191-6100-4b7d-9644-cb3c7e2bf13d}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bf54b58-747b-4930-8932-656e01175e01}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {a6d95dc4-0982-481b-ae14-79fd076db24b}, !- Handle
  Space Function Office - enclosed 1,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c1e8518c-1b81-40bc-87e0-a61d9c777776}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62d473f3-75d0-4336-8824-740be914af73}, !- Handle
  Space Function Office - enclosed People, !- Name
  {c1e8518c-1b81-40bc-87e0-a61d9c777776}, !- People Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4324fd6a-926a-4af3-af95-17b111ef5ae4}, !- Work Efficiency Schedule Name
  {fadedbd6-ebeb-45dd-b5be-36f060dd74f7}, !- Clothing Insulation Schedule Name
  {0e29203c-ff3a-4fd1-b5a4-f432c6f8ff8d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {fadedbd6-ebeb-45dd-b5be-36f060dd74f7}, !- Handle
  Clothing Schedule,                      !- Name
  {f2f7b6c6-c545-45ce-a6ce-f0a06e8ef681}, !- Schedule Type Limits Name
  {9e9bcb7c-bbcf-4b2c-a9e0-30f16b2d8b2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e9bcb7c-bbcf-4b2c-a9e0-30f16b2d8b2b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f2f7b6c6-c545-45ce-a6ce-f0a06e8ef681}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {200cccb3-b551-4261-888d-1ca0f40866b6}, !- Handle
  Schedule Rule 1,                        !- Name
  {fadedbd6-ebeb-45dd-b5be-36f060dd74f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7c8c851-9a3c-4e2f-816e-b322367c760d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7c8c851-9a3c-4e2f-816e-b322367c760d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f2f7b6c6-c545-45ce-a6ce-f0a06e8ef681}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f2f7b6c6-c545-45ce-a6ce-f0a06e8ef681}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {0e29203c-ff3a-4fd1-b5a4-f432c6f8ff8d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {15f065fb-9b72-4ac5-893c-754952a0b609}, !- Schedule Type Limits Name
  {49a80ed8-f97e-49b8-90d2-2fa6832ff4ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49a80ed8-f97e-49b8-90d2-2fa6832ff4ab}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {15f065fb-9b72-4ac5-893c-754952a0b609}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15f065fb-9b72-4ac5-893c-754952a0b609}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4324fd6a-926a-4af3-af95-17b111ef5ae4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  {fdddf0d2-16b9-433c-987a-9f651d4125a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdddf0d2-16b9-433c-987a-9f651d4125a2}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {02df563c-f33c-4b14-8eb5-ccf535c43f04}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a221d83b-7e3c-44e7-b5e5-5212debe8d22}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {02df563c-f33c-4b14-8eb5-ccf535c43f04}, !- Lights Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0d07749b-93be-4d95-9990-86daedcc6615}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {659eae9e-32ff-48aa-8d97-3ea5493b416c}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {0d07749b-93be-4d95-9990-86daedcc6615}, !- Electric Equipment Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8bb74a54-1290-4725-881c-1091ae20a57a}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142091703329032,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {7289c19b-398c-4101-bb52-9a66b42a2334}, !- Handle
  {8bb74a54-1290-4725-881c-1091ae20a57a}, !- Object Name
  Ref OA per area,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  Ref OA per person,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  20,                                     !- Feature Value 2
  Ref OA ach,                             !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Ref occupancy per 1000ft2,              !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  7,                                      !- Feature Value 4
  Ref standard,                           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ASHRAE 62-2001 Table 2,                 !- Feature Value 5
  Ref space type,                         !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Offices-Office space;                   !- Feature Value 6

OS:DefaultScheduleSet,
  {7baee9d2-8965-4f53-92f6-a188560bbae3}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2c10a5a-dfd6-430a-ae61-cb13636bb74e}, !- Number of People Schedule Name
  {a065c1bc-b9a7-40d2-aaea-0d1c93b10af6}, !- People Activity Level Schedule Name
  {6318475f-b6be-4ae4-9ce6-2a802645ea4f}, !- Lighting Schedule Name
  {b9adbba9-4742-416d-b020-819de7b1b95f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e2c10a5a-dfd6-430a-ae61-cb13636bb74e}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  {1b9959f4-e4ac-4776-b0f7-8d2d9bc2a436}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b9959f4-e4ac-4776-b0f7-8d2d9bc2a436}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {8f662e15-83d8-4be5-b099-76ef86c600d4}, !- Handle
  Schedule Rule 2,                        !- Name
  {e2c10a5a-dfd6-430a-ae61-cb13636bb74e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69c670c2-d8ba-4409-a722-1e5a0b6ebbe0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69c670c2-d8ba-4409-a722-1e5a0b6ebbe0}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {56a59c5a-1a47-45a6-bff8-94e55f9eb51b}, !- Handle
  Schedule Rule 3,                        !- Name
  {e2c10a5a-dfd6-430a-ae61-cb13636bb74e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2daf9a57-d5bf-47c5-8a45-7bbc5eb612e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2daf9a57-d5bf-47c5-8a45-7bbc5eb612e4}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df1ec9c8-1627-4c3b-a9ee-99dc319949c0}, !- Handle
  Schedule Rule 4,                        !- Name
  {e2c10a5a-dfd6-430a-ae61-cb13636bb74e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0adbf13-a96a-43c9-8670-90e3eab07de8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0adbf13-a96a-43c9-8670-90e3eab07de8}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a065c1bc-b9a7-40d2-aaea-0d1c93b10af6}, !- Handle
  NECB-Activity,                          !- Name
  {2e5f0eea-d65d-4185-94f0-e868f3ceba93}, !- Schedule Type Limits Name
  {346a6b76-c695-40e3-9392-977c10845ef8}, !- Default Day Schedule Name
  {fb6464fe-5517-4bd7-96ae-520dc2f18829}, !- Summer Design Day Schedule Name
  {8557f51f-f219-4c0e-b6a4-be65179573a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {346a6b76-c695-40e3-9392-977c10845ef8}, !- Handle
  NECB-Activity Default,                  !- Name
  {2e5f0eea-d65d-4185-94f0-e868f3ceba93}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7fae1f85-09bd-44b6-bb89-4f69294e7e9d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8557f51f-f219-4c0e-b6a4-be65179573a8}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {2e5f0eea-d65d-4185-94f0-e868f3ceba93}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0b68dca8-2d0c-4b39-a0f2-7f6d579ffe4f}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb6464fe-5517-4bd7-96ae-520dc2f18829}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {2e5f0eea-d65d-4185-94f0-e868f3ceba93}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e5f0eea-d65d-4185-94f0-e868f3ceba93}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6318475f-b6be-4ae4-9ce6-2a802645ea4f}, !- Handle
  NECB-A-Lighting,                        !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  {5c3084fd-cf04-4fd5-92c4-fce0a841de8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c3084fd-cf04-4fd5-92c4-fce0a841de8b}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a856daf2-e86f-42e0-8b04-6147eeec8ab7}, !- Handle
  Schedule Rule 5,                        !- Name
  {6318475f-b6be-4ae4-9ce6-2a802645ea4f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f209ca2d-e95c-4255-a935-8396cde2240a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f209ca2d-e95c-4255-a935-8396cde2240a}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {240f44ae-afef-47d8-a7c2-255908c0037b}, !- Handle
  Schedule Rule 6,                        !- Name
  {6318475f-b6be-4ae4-9ce6-2a802645ea4f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b0d2e05-d213-478c-a1d3-4309126960bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b0d2e05-d213-478c-a1d3-4309126960bc}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {381c8037-5b77-42e8-8e57-94188bd5054f}, !- Handle
  Schedule Rule 7,                        !- Name
  {6318475f-b6be-4ae4-9ce6-2a802645ea4f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26dcfae5-6da0-411b-a32c-e1f70728f6cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26dcfae5-6da0-411b-a32c-e1f70728f6cf}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9adbba9-4742-416d-b020-819de7b1b95f}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  {4fe608ee-8bf8-4cd1-a7f4-8f73e2877ad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fe608ee-8bf8-4cd1-a7f4-8f73e2877ad4}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {28d68b2e-c708-49d4-b6d5-87ddbf1f70ec}, !- Handle
  Schedule Rule 8,                        !- Name
  {b9adbba9-4742-416d-b020-819de7b1b95f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {84d8aa77-972c-4e36-b958-eda4982fe947}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84d8aa77-972c-4e36-b958-eda4982fe947}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {e0c787bf-0dc3-478f-93c8-dc5a10555c69}, !- Handle
  Schedule Rule 9,                        !- Name
  {b9adbba9-4742-416d-b020-819de7b1b95f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6468ada3-38bd-45ac-8f07-580dda14fc1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6468ada3-38bd-45ac-8f07-580dda14fc1a}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3aec520a-7788-4f6e-9efb-1dad7370066e}, !- Handle
  Schedule Rule 10,                       !- Name
  {b9adbba9-4742-416d-b020-819de7b1b95f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd000c98-2db8-4780-861e-0a9e48846238}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd000c98-2db8-4780-861e-0a9e48846238}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {68a6af74-9342-4276-8aaf-84b006d546e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {00bc2aea-b96a-4980-9abb-19230a3fb56d}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  {935c9cd9-ca4b-4a66-8cf3-172df4ca4a61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {935c9cd9-ca4b-4a66-8cf3-172df4ca4a61}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {535b4d0c-ed68-4c7e-9492-dd3260fb9cd6}, !- Handle
  Schedule Rule 11,                       !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8d8af9a-42f1-47c5-96e6-0d88fe69c157}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8d8af9a-42f1-47c5-96e6-0d88fe69c157}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {539eba55-6ba3-4470-8897-29aba5011669}, !- Handle
  Schedule Rule 12,                       !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b42c06ad-bf62-4e0c-9b18-003c1b0d33a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b42c06ad-bf62-4e0c-9b18-003c1b0d33a1}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {65b00e4e-588a-458e-a7fb-035172f846fb}, !- Handle
  Schedule Rule 13,                       !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e452b62-9619-4c54-9343-4138b6b9284a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e452b62-9619-4c54-9343-4138b6b9284a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {84989a22-a66d-4a42-bdee-71568501ed32}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  {5a815322-6f43-4364-a7cb-c366b5ab6677}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a815322-6f43-4364-a7cb-c366b5ab6677}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e5232bc4-0a1d-44cc-9c12-4cfd63211a5d}, !- Handle
  Schedule Rule 14,                       !- Name
  {84989a22-a66d-4a42-bdee-71568501ed32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3723cdf9-87a6-4635-b443-f8815c657ada}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3723cdf9-87a6-4635-b443-f8815c657ada}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f12e3ec0-6fb9-44fb-ad62-c926523bae40}, !- Handle
  Schedule Rule 15,                       !- Name
  {84989a22-a66d-4a42-bdee-71568501ed32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc4dc4a4-479e-4116-bc91-541902bff0af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc4dc4a4-479e-4116-bc91-541902bff0af}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e13d9133-704f-41cf-858a-33f945e2f64d}, !- Handle
  Schedule Rule 16,                       !- Name
  {84989a22-a66d-4a42-bdee-71568501ed32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33f1ffd6-3d26-48a6-a1fa-ba21ef44913e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33f1ffd6-3d26-48a6-a1fa-ba21ef44913e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {15f601ac-f73f-4059-93cd-51601bdd0925}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {2130664b-661c-4495-bec1-2519a3ab22ac}, !- Handle
  Always On Discrete,                     !- Name
  {eaaeb397-3449-4c73-a71e-9ed0dfec9b62}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {eaaeb397-3449-4c73-a71e-9ed0dfec9b62}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {dfe3a3b9-dd5c-42c3-8fd2-9648e9f77df2}, !- Handle
  Attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {2130664b-661c-4495-bec1-2519a3ab22ac}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000228332219450618,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14f2af81-573c-44e1-b788-93e31a0fcb40}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {2130664b-661c-4495-bec1-2519a3ab22ac}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9afecb59-7c6d-4d4c-b1dd-84a658717d20}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {2130664b-661c-4495-bec1-2519a3ab22ac}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb735066-f2c5-4b27-9ba4-4937cc06a3eb}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {2130664b-661c-4495-bec1-2519a3ab22ac}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f0614dc-0aea-41c7-819f-c6c5487e14d9}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {2130664b-661c-4495-bec1-2519a3ab22ac}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {6d7cdf19-e64c-4cf5-bb26-21e22ef92f36}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {56a45e58-ba42-4386-b8c5-4df85ace7b30}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {2964a5ca-5f2c-4fbb-8a43-3fac5a0d9a98}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b3fef315-22ca-4a15-b855-181aea9e8c27}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {b6cd6006-c4b6-45d3-9308-9cdd952e8e4f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f7402245-489c-4793-81c8-9437fa69b5de}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {2964a5ca-5f2c-4fbb-8a43-3fac5a0d9a98}, !- Layer 1
  {b3fef315-22ca-4a15-b855-181aea9e8c27}, !- Layer 2
  {b6cd6006-c4b6-45d3-9308-9cdd952e8e4f}; !- Layer 3

OS:Material,
  {af2613bc-7477-432f-8bbf-0e559165dc58}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cdc8eba6-7aa0-4df6-8c07-6f6bcef9ff8e}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {af2613bc-7477-432f-8bbf-0e559165dc58}, !- Layer 1
  {af2613bc-7477-432f-8bbf-0e559165dc58}; !- Layer 2

OS:Material,
  {b575d89d-867f-43ae-870c-f4f550c36e8c}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {3dcb8ff8-ad00-49f3-bcd1-1223ca80215b}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {b575d89d-867f-43ae-870c-f4f550c36e8c}; !- Layer 1

OS:Construction,
  {01ef8cfb-4fee-48bb-9afc-51a2236b3d06}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {b575d89d-867f-43ae-870c-f4f550c36e8c}, !- Layer 1
  {2964a5ca-5f2c-4fbb-8a43-3fac5a0d9a98}; !- Layer 2

OS:DefaultConstructionSet,
  {21d505b0-488a-4c5a-9eb3-b703cf9d9ccc}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {4aa53ff4-b434-49ea-b4fc-5a931463e1fe}, !- Default Exterior Surface Constructions Name
  {a55f059f-3938-4902-96a4-c0574208abf4}, !- Default Interior Surface Constructions Name
  {003139b6-c5f3-4944-9b16-ad2f74ba37e8}, !- Default Ground Contact Surface Constructions Name
  {e3022a97-912f-4040-b1c7-520c7c81302f}, !- Default Exterior SubSurface Constructions Name
  {b1cd0171-27e6-42e0-b8f5-4f360e75cfaf}, !- Default Interior SubSurface Constructions Name
  {3949a3fe-84f9-434d-86be-24e2c042e089}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7b1aa99a-3eb4-4874-b6f0-e5ddbc95d75b}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {3d062e4f-f055-4024-8427-be2514150144}, !- Floor Construction Name
  {ea9c9f2f-abce-4393-83b6-d2c04bb6ed87}, !- Wall Construction Name
  {7e9e065d-6207-4222-af5c-af2c672a6e2a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a55f059f-3938-4902-96a4-c0574208abf4}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7646a48f-18a6-45dc-9f96-5971cd8c24b1}, !- Floor Construction Name
  {d3ac05c3-25c3-4819-96bb-5658ad8fc54a}, !- Wall Construction Name
  {358067f5-5ceb-4135-915a-ccf836bd1df5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {16f29c08-8d7c-43a5-a572-a77beca7b350}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {5b3f36b9-4c5b-42ac-bcc1-e7d1427970bc}, !- Floor Construction Name
  {bd6a0046-f0cd-486e-951e-e88474847b20}, !- Wall Construction Name
  {c9ea2e50-32da-4379-b9c4-9c9d26bc8edb}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e4e6cb9f-4f7d-4925-acb6-f33a5ce933e0}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {ec86d658-dbcb-4aa3-86b8-3aafd7544bcb}, !- Fixed Window Construction Name
  {ec86d658-dbcb-4aa3-86b8-3aafd7544bcb}, !- Operable Window Construction Name
  {a5ae1d74-c383-48ad-8e7c-0e1dce8adee7}, !- Door Construction Name
  {656c489b-f9b8-4cc8-a728-d5ba77b6dacb}, !- Glass Door Construction Name
  {bb9fadfc-a981-49c5-864f-96bfe4b4077d}, !- Overhead Door Construction Name
  {5f6a06f2-0337-4e62-b2f4-cb583505b16f}, !- Skylight Construction Name
  {db18d696-d29a-4b35-9c74-5b98a225d86a}, !- Tubular Daylight Dome Construction Name
  {8cd4fbca-ab47-4539-90aa-985648b920d9}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b1cd0171-27e6-42e0-b8f5-4f360e75cfaf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d47f9193-e10f-48d0-9fe6-32044b6713f1}, !- Fixed Window Construction Name
  {d47f9193-e10f-48d0-9fe6-32044b6713f1}, !- Operable Window Construction Name
  {6ed14765-0917-434a-a364-8fd7891a851d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3949a3fe-84f9-434d-86be-24e2c042e089}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {3729c622-3032-4ea1-bafe-f2f1c7604789}; !- Layer 1

OS:StandardsInformation:Construction,
  {49b1fd54-fcd8-44ec-8f2c-98a85f9c1264}, !- Handle
  {3949a3fe-84f9-434d-86be-24e2c042e089}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3d062e4f-f055-4024-8427-be2514150144}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {4486a6d1-61b1-4521-b794-5646ccc9378d}, !- Layer 1
  {d50b4c7b-f359-439a-9e57-13f40b44acf8}, !- Layer 2
  {e0ad7c0e-82fb-4c9b-b0d6-6df3e464bcb7}; !- Layer 3

OS:StandardsInformation:Construction,
  {06fc3b2b-d5d6-43be-b8fe-29d4f245a869}, !- Handle
  {3d062e4f-f055-4024-8427-be2514150144}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ea9c9f2f-abce-4393-83b6-d2c04bb6ed87}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {9ba97f43-b472-4e10-b123-4095847771cd}, !- Layer 1
  {949f0fcd-05d7-41b5-8610-0388812e7708}, !- Layer 2
  {4486a6d1-61b1-4521-b794-5646ccc9378d}, !- Layer 3
  {d3d6ca6d-3c9f-4930-a463-6b1f095afdec}; !- Layer 4

OS:StandardsInformation:Construction,
  {b2308232-1f14-4e2f-bffb-2a8890a617a6}, !- Handle
  {ea9c9f2f-abce-4393-83b6-d2c04bb6ed87}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7e9e065d-6207-4222-af5c-af2c672a6e2a}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {9b9c165c-1155-42ad-8e76-d1c9c47f91ca}, !- Layer 1
  {4486a6d1-61b1-4521-b794-5646ccc9378d}; !- Layer 2

OS:StandardsInformation:Construction,
  {7559f8ce-6f01-42dc-9f4a-bc80af160dd4}, !- Handle
  {7e9e065d-6207-4222-af5c-af2c672a6e2a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7646a48f-18a6-45dc-9f96-5971cd8c24b1}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {c230baa4-0413-4f94-ab2c-a1c4f73fba65}, !- Layer 1
  {e0ad7c0e-82fb-4c9b-b0d6-6df3e464bcb7}; !- Layer 2

OS:StandardsInformation:Construction,
  {617e3cff-6d43-462d-b923-d24ee30206de}, !- Handle
  {7646a48f-18a6-45dc-9f96-5971cd8c24b1}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d3ac05c3-25c3-4819-96bb-5658ad8fc54a}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {8f7319a8-43cc-43ac-881b-b7caa17137a0}, !- Layer 1
  {8f7319a8-43cc-43ac-881b-b7caa17137a0}; !- Layer 2

OS:StandardsInformation:Construction,
  {0df0dc2b-ddae-4db2-8532-b8867375b25f}, !- Handle
  {d3ac05c3-25c3-4819-96bb-5658ad8fc54a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {358067f5-5ceb-4135-915a-ccf836bd1df5}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {e0ad7c0e-82fb-4c9b-b0d6-6df3e464bcb7}, !- Layer 1
  {c230baa4-0413-4f94-ab2c-a1c4f73fba65}; !- Layer 2

OS:StandardsInformation:Construction,
  {47b52a3c-e299-45d3-803a-a40dc73caab4}, !- Handle
  {358067f5-5ceb-4135-915a-ccf836bd1df5}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5b3f36b9-4c5b-42ac-bcc1-e7d1427970bc}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {d4ce0722-7641-4de2-bb3f-3cd9d1f74fd8}, !- Layer 1
  {e0ad7c0e-82fb-4c9b-b0d6-6df3e464bcb7}; !- Layer 2

OS:StandardsInformation:Construction,
  {77cdb830-b0e0-4599-906e-ebf2cd289b25}, !- Handle
  {5b3f36b9-4c5b-42ac-bcc1-e7d1427970bc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {bd6a0046-f0cd-486e-951e-e88474847b20}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {d4ce0722-7641-4de2-bb3f-3cd9d1f74fd8}, !- Layer 1
  {e0ad7c0e-82fb-4c9b-b0d6-6df3e464bcb7}; !- Layer 2

OS:StandardsInformation:Construction,
  {604ce577-946d-415c-b586-c95e3e2a2c71}, !- Handle
  {bd6a0046-f0cd-486e-951e-e88474847b20}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c9ea2e50-32da-4379-b9c4-9c9d26bc8edb}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {d4ce0722-7641-4de2-bb3f-3cd9d1f74fd8}, !- Layer 1
  {e0ad7c0e-82fb-4c9b-b0d6-6df3e464bcb7}; !- Layer 2

OS:StandardsInformation:Construction,
  {810c1ee8-c394-47a4-b3f9-535afda826f6}, !- Handle
  {c9ea2e50-32da-4379-b9c4-9c9d26bc8edb}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ec86d658-dbcb-4aa3-86b8-3aafd7544bcb}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {7ece15d0-5687-4fa4-8830-8a58c1cdfb25}; !- Layer 1

OS:StandardsInformation:Construction,
  {ae212aff-f123-4c72-8be7-549754fd6c14}, !- Handle
  {ec86d658-dbcb-4aa3-86b8-3aafd7544bcb}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {a5ae1d74-c383-48ad-8e7c-0e1dce8adee7}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {52c822d3-1835-484b-a511-b90e89d343cd}, !- Layer 1
  {4486a6d1-61b1-4521-b794-5646ccc9378d}; !- Layer 2

OS:StandardsInformation:Construction,
  {aefd3f98-2a7b-4272-ad28-46d3e1ce12dc}, !- Handle
  {a5ae1d74-c383-48ad-8e7c-0e1dce8adee7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {656c489b-f9b8-4cc8-a728-d5ba77b6dacb}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {7ece15d0-5687-4fa4-8830-8a58c1cdfb25}; !- Layer 1

OS:StandardsInformation:Construction,
  {8afcd0c3-2cf3-4261-9f9b-c04438706196}, !- Handle
  {656c489b-f9b8-4cc8-a728-d5ba77b6dacb}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {bb9fadfc-a981-49c5-864f-96bfe4b4077d}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {4486a6d1-61b1-4521-b794-5646ccc9378d}; !- Layer 1

OS:StandardsInformation:Construction,
  {3defdaf0-ea26-4efd-b4e4-87c38f8e8ed8}, !- Handle
  {bb9fadfc-a981-49c5-864f-96bfe4b4077d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5f6a06f2-0337-4e62-b2f4-cb583505b16f}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {7ece15d0-5687-4fa4-8830-8a58c1cdfb25}; !- Layer 1

OS:StandardsInformation:Construction,
  {a8a1c724-ff78-4639-a6c7-be80a4d8bb27}, !- Handle
  {5f6a06f2-0337-4e62-b2f4-cb583505b16f}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {db18d696-d29a-4b35-9c74-5b98a225d86a}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {7ece15d0-5687-4fa4-8830-8a58c1cdfb25}; !- Layer 1

OS:StandardsInformation:Construction,
  {e2b51625-d0d3-44d4-babb-85fea08475c9}, !- Handle
  {db18d696-d29a-4b35-9c74-5b98a225d86a}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {8cd4fbca-ab47-4539-90aa-985648b920d9}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {7ece15d0-5687-4fa4-8830-8a58c1cdfb25}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a07223f-4209-4f6b-9673-c68d2822947d}, !- Handle
  {8cd4fbca-ab47-4539-90aa-985648b920d9}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {d47f9193-e10f-48d0-9fe6-32044b6713f1}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {7ece15d0-5687-4fa4-8830-8a58c1cdfb25}; !- Layer 1

OS:StandardsInformation:Construction,
  {b4bebb35-4cf9-496f-917f-163258d76a36}, !- Handle
  {d47f9193-e10f-48d0-9fe6-32044b6713f1}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6ed14765-0917-434a-a364-8fd7891a851d}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {3729c622-3032-4ea1-bafe-f2f1c7604789}; !- Layer 1

OS:StandardsInformation:Construction,
  {afaadfbe-695f-4997-a858-023e51e4c0bd}, !- Handle
  {6ed14765-0917-434a-a364-8fd7891a851d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3729c622-3032-4ea1-bafe-f2f1c7604789}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c60187e-af92-4acd-a488-dbd9704393dd}, !- Handle
  {3729c622-3032-4ea1-bafe-f2f1c7604789}; !- Material Name

OS:Material:NoMass,
  {4486a6d1-61b1-4521-b794-5646ccc9378d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bc40a78-012a-441a-857e-657d627ec5f7}, !- Handle
  {4486a6d1-61b1-4521-b794-5646ccc9378d}; !- Material Name

OS:Material,
  {d50b4c7b-f359-439a-9e57-13f40b44acf8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {34a8ff54-6c7a-469a-bf5b-708f620ee309}, !- Handle
  {d50b4c7b-f359-439a-9e57-13f40b44acf8}; !- Material Name

OS:Material:NoMass,
  {e0ad7c0e-82fb-4c9b-b0d6-6df3e464bcb7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64055943-7d3c-4a44-a0f9-f2196473c6b1}, !- Handle
  {e0ad7c0e-82fb-4c9b-b0d6-6df3e464bcb7}; !- Material Name

OS:Material,
  {9ba97f43-b472-4e10-b123-4095847771cd}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1fe1eb39-bee4-4289-a80f-8cb695e6118c}, !- Handle
  {9ba97f43-b472-4e10-b123-4095847771cd}; !- Material Name

OS:Material,
  {949f0fcd-05d7-41b5-8610-0388812e7708}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6c52d92-846a-4164-bc90-851b2bba6085}, !- Handle
  {949f0fcd-05d7-41b5-8610-0388812e7708}; !- Material Name

OS:Material,
  {d3d6ca6d-3c9f-4930-a463-6b1f095afdec}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {82e39f3d-feea-4df8-afc3-b799bed609c8}, !- Handle
  {d3d6ca6d-3c9f-4930-a463-6b1f095afdec}; !- Material Name

OS:Material,
  {9b9c165c-1155-42ad-8e76-d1c9c47f91ca}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {378783b2-02ea-4667-8dc7-be324927a28e}, !- Handle
  {9b9c165c-1155-42ad-8e76-d1c9c47f91ca}; !- Material Name

OS:Material,
  {c230baa4-0413-4f94-ab2c-a1c4f73fba65}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {b0e0457e-b0e1-4dae-b465-c3168e63bc95}, !- Handle
  {c230baa4-0413-4f94-ab2c-a1c4f73fba65}; !- Material Name

OS:Material,
  {8f7319a8-43cc-43ac-881b-b7caa17137a0}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5264cca4-4023-40d6-b8f6-b865f602f720}, !- Handle
  {8f7319a8-43cc-43ac-881b-b7caa17137a0}; !- Material Name

OS:Material,
  {d4ce0722-7641-4de2-bb3f-3cd9d1f74fd8}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {124835a9-497a-426c-b6da-1f9595a8a99d}, !- Handle
  {d4ce0722-7641-4de2-bb3f-3cd9d1f74fd8}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7ece15d0-5687-4fa4-8830-8a58c1cdfb25}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {e9fdbf36-2dd7-4dee-81e3-e0c8b3739264}, !- Handle
  {7ece15d0-5687-4fa4-8830-8a58c1cdfb25}; !- Material Name

OS:Material,
  {52c822d3-1835-484b-a511-b90e89d343cd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bb47bf3f-8d21-4af7-a027-53ad7972c613}, !- Handle
  {52c822d3-1835-484b-a511-b90e89d343cd}; !- Material Name

OS:DefaultSurfaceConstructions,
  {4aa53ff4-b434-49ea-b4fc-5a931463e1fe}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {00ef62df-36ca-41c8-8d94-5dd1f862a469}, !- Floor Construction Name
  {4cf185fb-b2a0-4464-8380-35793a62f7bf}, !- Wall Construction Name
  {f72755dd-50bd-4450-8d3d-08b8aad82506}; !- Roof Ceiling Construction Name

OS:Construction,
  {00ef62df-36ca-41c8-8d94-5dd1f862a469}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {1375090c-7edf-4ef7-a4d9-38f753e94d3a}, !- Layer 1
  {def7386d-1d9c-4cc6-85e4-0c3cefc6c4fc}, !- Layer 2
  {46f978e2-7287-476c-99ed-ded0056f136f}; !- Layer 3

OS:StandardsInformation:Construction,
  {94d5e995-6e98-4ef9-9185-1c140ea5a3fe}, !- Handle
  {00ef62df-36ca-41c8-8d94-5dd1f862a469}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {1375090c-7edf-4ef7-a4d9-38f753e94d3a}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {82aa8efc-35f0-4e98-bc9c-7c89e70cbc25}, !- Handle
  {1375090c-7edf-4ef7-a4d9-38f753e94d3a}; !- Material Name

OS:Material,
  {def7386d-1d9c-4cc6-85e4-0c3cefc6c4fc}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b20dc001-f51b-4a61-b7fe-280980b13751}, !- Handle
  {def7386d-1d9c-4cc6-85e4-0c3cefc6c4fc}; !- Material Name

OS:Material:NoMass,
  {46f978e2-7287-476c-99ed-ded0056f136f}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b7cf82fc-5659-42ef-ae79-ef91559e303c}, !- Handle
  {46f978e2-7287-476c-99ed-ded0056f136f}; !- Material Name

OS:Construction,
  {4cf185fb-b2a0-4464-8380-35793a62f7bf}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {b1e222aa-db0e-40f3-8378-7b3579176c9a}, !- Layer 1
  {a9b5b300-ef8d-4eed-82de-fde64bdca81b}, !- Layer 2
  {604d6cf8-cd68-45d6-879a-4ffa2b7a3267}, !- Layer 3
  {5509f1c3-05d8-4dfa-96cf-56d6f7a13d5b}; !- Layer 4

OS:StandardsInformation:Construction,
  {235da2ff-bf8a-4c0e-88f1-56a5de1e68e9}, !- Handle
  {4cf185fb-b2a0-4464-8380-35793a62f7bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b1e222aa-db0e-40f3-8378-7b3579176c9a}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ef49c09a-788f-4d38-af47-105396d6cd26}, !- Handle
  {b1e222aa-db0e-40f3-8378-7b3579176c9a}; !- Material Name

OS:Material,
  {a9b5b300-ef8d-4eed-82de-fde64bdca81b}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c9a6ee6-c23b-48c4-828f-5c1ef25759ea}, !- Handle
  {a9b5b300-ef8d-4eed-82de-fde64bdca81b}; !- Material Name

OS:Material:NoMass,
  {604d6cf8-cd68-45d6-879a-4ffa2b7a3267}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1808416b-d2a1-4618-b615-7324366bdce8}, !- Handle
  {604d6cf8-cd68-45d6-879a-4ffa2b7a3267}; !- Material Name

OS:Material,
  {5509f1c3-05d8-4dfa-96cf-56d6f7a13d5b}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a5206a61-c886-4406-b4d0-af993289ece3}, !- Handle
  {5509f1c3-05d8-4dfa-96cf-56d6f7a13d5b}; !- Material Name

OS:Construction,
  {f72755dd-50bd-4450-8d3d-08b8aad82506}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {3b8a0a28-9adf-416d-92be-d5705adee1cf}, !- Layer 1
  {a5820e03-9fb4-47c1-ad67-46514c3fef71}; !- Layer 2

OS:StandardsInformation:Construction,
  {3260a6a6-7046-4e7f-bbae-f7e48d7dcc24}, !- Handle
  {f72755dd-50bd-4450-8d3d-08b8aad82506}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3b8a0a28-9adf-416d-92be-d5705adee1cf}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba7a5919-8efa-4db7-8e09-a03b7b97d52f}, !- Handle
  {3b8a0a28-9adf-416d-92be-d5705adee1cf}; !- Material Name

OS:Material:NoMass,
  {a5820e03-9fb4-47c1-ad67-46514c3fef71}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aebc4f30-7e10-424c-8938-78fda0c4a71f}, !- Handle
  {a5820e03-9fb4-47c1-ad67-46514c3fef71}; !- Material Name

OS:DefaultSurfaceConstructions,
  {003139b6-c5f3-4944-9b16-ad2f74ba37e8}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {b92c21c7-7d95-4f1e-866d-01b5c1dbbcdf}, !- Floor Construction Name
  {238026e2-8a09-4839-805d-1342ae7bfdc9}, !- Wall Construction Name
  {b27f6fed-8d3c-4955-bdfe-3ee7edc08705}; !- Roof Ceiling Construction Name

OS:Construction,
  {b92c21c7-7d95-4f1e-866d-01b5c1dbbcdf}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {3473df59-ec1b-41e5-8489-8a39dc2c7f22}, !- Layer 1
  {f09460b2-9d0e-42f6-ac3a-7f06eb26fc74}; !- Layer 2

OS:StandardsInformation:Construction,
  {34e89450-0f04-4e34-964f-7c9ddf675e94}, !- Handle
  {b92c21c7-7d95-4f1e-866d-01b5c1dbbcdf}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3473df59-ec1b-41e5-8489-8a39dc2c7f22}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {abe8ae87-cc66-4a6e-b6ab-772364eef1be}, !- Handle
  {3473df59-ec1b-41e5-8489-8a39dc2c7f22}; !- Material Name

OS:Material:NoMass,
  {f09460b2-9d0e-42f6-ac3a-7f06eb26fc74}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48420a5f-bec3-4c90-be05-c169a046271d}, !- Handle
  {f09460b2-9d0e-42f6-ac3a-7f06eb26fc74}; !- Material Name

OS:Construction,
  {238026e2-8a09-4839-805d-1342ae7bfdc9}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {42c545c7-1310-4638-a926-cffd84ad11f3}, !- Layer 1
  {581d68a9-e93c-474c-858e-e1b26cb11ba4}; !- Layer 2

OS:StandardsInformation:Construction,
  {bce71610-78cd-4d5f-94bc-b7a22806d4d7}, !- Handle
  {238026e2-8a09-4839-805d-1342ae7bfdc9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {42c545c7-1310-4638-a926-cffd84ad11f3}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9050002b-d9d3-4913-80ca-6d6fa674ef55}, !- Handle
  {42c545c7-1310-4638-a926-cffd84ad11f3}; !- Material Name

OS:Material:NoMass,
  {581d68a9-e93c-474c-858e-e1b26cb11ba4}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9671bc69-391a-447c-968f-cc7e5aa76caf}, !- Handle
  {581d68a9-e93c-474c-858e-e1b26cb11ba4}; !- Material Name

OS:Construction,
  {b27f6fed-8d3c-4955-bdfe-3ee7edc08705}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {b3a3ccc6-00fb-4001-9139-f76652db9d86}, !- Layer 1
  {83a78f57-509f-4b51-8921-f19cff61b51e}; !- Layer 2

OS:StandardsInformation:Construction,
  {d957a7fa-b1d0-40dd-b413-9716dd798c4f}, !- Handle
  {b27f6fed-8d3c-4955-bdfe-3ee7edc08705}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b3a3ccc6-00fb-4001-9139-f76652db9d86}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7fde7b75-e7fa-464f-bae3-cabf8b74c874}, !- Handle
  {b3a3ccc6-00fb-4001-9139-f76652db9d86}; !- Material Name

OS:Material:NoMass,
  {83a78f57-509f-4b51-8921-f19cff61b51e}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0b27820c-a70b-40b7-a3f7-586d96f8b1d6}, !- Handle
  {83a78f57-509f-4b51-8921-f19cff61b51e}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {e3022a97-912f-4040-b1c7-520c7c81302f}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {0f34ea57-6413-4028-92ae-1ded377b009b}, !- Fixed Window Construction Name
  {0f34ea57-6413-4028-92ae-1ded377b009b}, !- Operable Window Construction Name
  {c8af0fb0-3160-40c9-9da4-caa199aee8e1}, !- Door Construction Name
  {73ecfaaf-57a2-4a2e-94f4-0bdf9349a155}, !- Glass Door Construction Name
  {5d916f5a-4731-4b74-90b0-731f1da9d255}, !- Overhead Door Construction Name
  {0297b022-a83d-4480-8129-6b2668008adc}, !- Skylight Construction Name
  {b94b3077-dbba-40ac-9217-8407475665d6}, !- Tubular Daylight Dome Construction Name
  {f343c09f-1c4b-4f03-91fb-b9ac4f4d5592}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ced22bdc-3b2e-4244-bbdc-3c4b103a66ca}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {0f34ea57-6413-4028-92ae-1ded377b009b}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {ced22bdc-3b2e-4244-bbdc-3c4b103a66ca}; !- Layer 1

OS:Construction,
  {c8af0fb0-3160-40c9-9da4-caa199aee8e1}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {313a2ffa-9018-4b60-af5c-5ef65b3d9934}, !- Layer 1
  {1015149a-ae09-4930-8917-100cabd97fb5}; !- Layer 2

OS:StandardsInformation:Construction,
  {1b0f0c0d-e21a-4a71-9850-c2872d3ce62c}, !- Handle
  {c8af0fb0-3160-40c9-9da4-caa199aee8e1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {313a2ffa-9018-4b60-af5c-5ef65b3d9934}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {44ffea71-075f-4052-b303-a1979cc84489}, !- Handle
  {313a2ffa-9018-4b60-af5c-5ef65b3d9934}; !- Material Name

OS:Material:NoMass,
  {1015149a-ae09-4930-8917-100cabd97fb5}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {20384083-0fc8-4426-8276-e92d48d3287a}, !- Handle
  {1015149a-ae09-4930-8917-100cabd97fb5}; !- Material Name

OS:Construction,
  {73ecfaaf-57a2-4a2e-94f4-0bdf9349a155}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {ced22bdc-3b2e-4244-bbdc-3c4b103a66ca}; !- Layer 1

OS:Construction,
  {5d916f5a-4731-4b74-90b0-731f1da9d255}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {4b0998a3-3d97-4790-9ca5-5ce91159a35b}; !- Layer 1

OS:StandardsInformation:Construction,
  {ff99c27c-6694-4a34-8377-aa299685a539}, !- Handle
  {5d916f5a-4731-4b74-90b0-731f1da9d255}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {4b0998a3-3d97-4790-9ca5-5ce91159a35b}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1500ffcc-84d0-4d17-a0a6-b481f85cbc35}, !- Handle
  {4b0998a3-3d97-4790-9ca5-5ce91159a35b}; !- Material Name

OS:Construction,
  {0297b022-a83d-4480-8129-6b2668008adc}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {ced22bdc-3b2e-4244-bbdc-3c4b103a66ca}; !- Layer 1

OS:Construction,
  {b94b3077-dbba-40ac-9217-8407475665d6}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {ced22bdc-3b2e-4244-bbdc-3c4b103a66ca}; !- Layer 1

OS:Construction,
  {f343c09f-1c4b-4f03-91fb-b9ac4f4d5592}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {ced22bdc-3b2e-4244-bbdc-3c4b103a66ca}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {11e1d028-19e0-42ce-b1d3-870dd8ff4f78}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {087aef01-d572-4671-b56f-b3ebe4ad3ef1}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c909ad7-3e36-4563-9841-02183abb7eb6}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {561d8fab-8292-4720-b7e8-b2b0db4ffad0}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {523ca19f-a14a-4509-8020-c94a6942e8c7}, !- Handle
  Space Function Office - enclosed Thermostat 4, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c52bd88-75f6-4f28-8e74-fe8e128d6529}, !- Handle
  Space Function Office - enclosed Thermostat 5, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {92e93cd2-e0d0-4dd9-84d6-9cabced7b684}, !- Handle
  Perimeter_ZN_1_wall_south_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f34ea57-6413-4028-92ae-1ded377b009b}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.77951673347998,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  27.6646, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  27.6646, 0, 1.77951673347998;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {facc9db9-bca6-4b0b-b70c-31b2afc701a1}, !- Handle
  Perimeter_ZN_2_wall_east_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f34ea57-6413-4028-92ae-1ded377b009b}, !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 0.0254, 1.780452675836,          !- X,Y,Z Vertex 1 {m}
  27.69, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  27.69, 18.4346, 0.762,                  !- X,Y,Z Vertex 3 {m}
  27.69, 18.4346, 1.780452675836;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b52e7f18-da8b-4bbd-9ca3-3f14598bf576}, !- Handle
  Perimeter_ZN_3_wall_north_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f34ea57-6413-4028-92ae-1ded377b009b}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6646, 18.46, 1.77951673347998,       !- X,Y,Z Vertex 1 {m}
  27.6646, 18.46, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 18.46, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 18.46, 1.77951673347998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2af35b48-e52d-4e63-a412-04b562643fec}, !- Handle
  Perimeter_ZN_4_wall_west_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f34ea57-6413-4028-92ae-1ded377b009b}, !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.4346, 1.780452675836,             !- X,Y,Z Vertex 1 {m}
  0, 18.4346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.780452675836;  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e96ab48e-96ca-40b9-a527-fb5f514fbafa}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b0c21d-39ec-4065-b98d-8910f23274d6}, !- Zone Air Inlet Port List
  {bf29efc1-6f1c-42f5-af7d-5a85a8dc376d}, !- Zone Air Exhaust Port List
  {de4e6f0b-58d5-4b11-9f51-f51f5b6fa15f}, !- Zone Air Node Name
  {eec259cf-9ae9-4272-990c-2ea9c19de0a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fde12bc8-6b78-4eb9-be50-6f51f4d3fdce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da08a23b-90e5-4629-aef7-aab3eb64a58b}, !- Handle
  Node 1,                                 !- Name
  {de4e6f0b-58d5-4b11-9f51-f51f5b6fa15f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de4e6f0b-58d5-4b11-9f51-f51f5b6fa15f}, !- Handle
  {e96ab48e-96ca-40b9-a527-fb5f514fbafa}, !- Source Object
  11,                                     !- Outlet Port
  {da08a23b-90e5-4629-aef7-aab3eb64a58b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b0c21d-39ec-4065-b98d-8910f23274d6}, !- Handle
  {e96ab48e-96ca-40b9-a527-fb5f514fbafa}, !- HVAC Component
  {ee0c4d7d-60a9-4191-aa4a-591ea3926c15}; !- Port 1

OS:PortList,
  {bf29efc1-6f1c-42f5-af7d-5a85a8dc376d}, !- Handle
  {e96ab48e-96ca-40b9-a527-fb5f514fbafa}, !- HVAC Component
  {d5fbfaa0-6417-4f55-86e8-4ff72087c52b}; !- Port 1

OS:PortList,
  {eec259cf-9ae9-4272-990c-2ea9c19de0a9}, !- Handle
  {e96ab48e-96ca-40b9-a527-fb5f514fbafa}; !- HVAC Component

OS:Sizing:Zone,
  {6dcc0e6f-664d-4907-a8bb-30d292f65cda}, !- Handle
  {e96ab48e-96ca-40b9-a527-fb5f514fbafa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {77ecbd9f-b712-41de-93bd-3e4e5eefe21f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e96ab48e-96ca-40b9-a527-fb5f514fbafa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42bfbf73-dc83-4391-b406-2a967188a27a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fde12bc8-6b78-4eb9-be50-6f51f4d3fdce}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {42bfbf73-dc83-4391-b406-2a967188a27a}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {97fc86fc-819a-4730-bfa4-694992b4a355}, !- Zone Supply Air Node Name
  {0f7617eb-5ace-4e8d-b180-b2a96bb1088e}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d3261d4c-1a4f-4397-ab25-735ab6ef3c50}, !- Handle
  Node 2,                                 !- Name
  {d5fbfaa0-6417-4f55-86e8-4ff72087c52b}, !- Inlet Port
  {97fc86fc-819a-4730-bfa4-694992b4a355}; !- Outlet Port

OS:Connection,
  {d5fbfaa0-6417-4f55-86e8-4ff72087c52b}, !- Handle
  {bf29efc1-6f1c-42f5-af7d-5a85a8dc376d}, !- Source Object
  2,                                      !- Outlet Port
  {d3261d4c-1a4f-4397-ab25-735ab6ef3c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97fc86fc-819a-4730-bfa4-694992b4a355}, !- Handle
  {d3261d4c-1a4f-4397-ab25-735ab6ef3c50}, !- Source Object
  3,                                      !- Outlet Port
  {42bfbf73-dc83-4391-b406-2a967188a27a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8b41fcd-1943-42f9-a5f7-ae657b628411}, !- Handle
  Node 3,                                 !- Name
  {0f7617eb-5ace-4e8d-b180-b2a96bb1088e}, !- Inlet Port
  {ee0c4d7d-60a9-4191-aa4a-591ea3926c15}; !- Outlet Port

OS:Connection,
  {ee0c4d7d-60a9-4191-aa4a-591ea3926c15}, !- Handle
  {f8b41fcd-1943-42f9-a5f7-ae657b628411}, !- Source Object
  3,                                      !- Outlet Port
  {f4b0c21d-39ec-4065-b98d-8910f23274d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7617eb-5ace-4e8d-b180-b2a96bb1088e}, !- Handle
  {42bfbf73-dc83-4391-b406-2a967188a27a}, !- Source Object
  4,                                      !- Outlet Port
  {f8b41fcd-1943-42f9-a5f7-ae657b628411}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {e7bfa315-e60d-49e0-8efb-3bba12a272f0}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1391dd78-bd08-4440-b23b-e2d735405988}, !- Zone Air Inlet Port List
  {ead1a7fd-8aca-455f-991c-793b236a1022}, !- Zone Air Exhaust Port List
  {ac622d0e-6255-4322-aa66-dfc7f1d65bb7}, !- Zone Air Node Name
  {6ee93dd3-4da9-400d-8dc4-66128d0e99a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6024059c-1d19-4c84-b2ad-0d7eab63e0db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b939275-8487-4266-a056-cb59a1c5ad31}, !- Handle
  Node 4,                                 !- Name
  {ac622d0e-6255-4322-aa66-dfc7f1d65bb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac622d0e-6255-4322-aa66-dfc7f1d65bb7}, !- Handle
  {e7bfa315-e60d-49e0-8efb-3bba12a272f0}, !- Source Object
  11,                                     !- Outlet Port
  {6b939275-8487-4266-a056-cb59a1c5ad31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1391dd78-bd08-4440-b23b-e2d735405988}, !- Handle
  {e7bfa315-e60d-49e0-8efb-3bba12a272f0}, !- HVAC Component
  {40d47c80-88ed-42e4-ad78-06e88cc8fae2}; !- Port 1

OS:PortList,
  {ead1a7fd-8aca-455f-991c-793b236a1022}, !- Handle
  {e7bfa315-e60d-49e0-8efb-3bba12a272f0}, !- HVAC Component
  {bc4a0c69-42c6-4b7f-95ed-d464ccb33b62}; !- Port 1

OS:PortList,
  {6ee93dd3-4da9-400d-8dc4-66128d0e99a6}, !- Handle
  {e7bfa315-e60d-49e0-8efb-3bba12a272f0}; !- HVAC Component

OS:Sizing:Zone,
  {8ca1d4a3-e752-4bd7-b464-f208b46bbaa0}, !- Handle
  {e7bfa315-e60d-49e0-8efb-3bba12a272f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {39cb85d8-11c7-473a-995f-137692a3a1a4}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e7bfa315-e60d-49e0-8efb-3bba12a272f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42e701c6-7d86-4540-b962-b700df1dccd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6024059c-1d19-4c84-b2ad-0d7eab63e0db}, !- Handle
  Space Function Office - enclosed Thermostat 6, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {42e701c6-7d86-4540-b962-b700df1dccd8}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {995aaac8-8a1c-406e-8ed8-7954e23223dd}, !- Zone Supply Air Node Name
  {445b805e-3c71-4373-832a-401dabf7de8b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {bec556c4-92a7-4717-a675-7cc0e6e24e71}, !- Handle
  Node 5,                                 !- Name
  {bc4a0c69-42c6-4b7f-95ed-d464ccb33b62}, !- Inlet Port
  {995aaac8-8a1c-406e-8ed8-7954e23223dd}; !- Outlet Port

OS:Connection,
  {bc4a0c69-42c6-4b7f-95ed-d464ccb33b62}, !- Handle
  {ead1a7fd-8aca-455f-991c-793b236a1022}, !- Source Object
  2,                                      !- Outlet Port
  {bec556c4-92a7-4717-a675-7cc0e6e24e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995aaac8-8a1c-406e-8ed8-7954e23223dd}, !- Handle
  {bec556c4-92a7-4717-a675-7cc0e6e24e71}, !- Source Object
  3,                                      !- Outlet Port
  {42e701c6-7d86-4540-b962-b700df1dccd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd638918-6efa-4df7-9e4d-ecac5aad2b13}, !- Handle
  Node 6,                                 !- Name
  {445b805e-3c71-4373-832a-401dabf7de8b}, !- Inlet Port
  {40d47c80-88ed-42e4-ad78-06e88cc8fae2}; !- Outlet Port

OS:Connection,
  {40d47c80-88ed-42e4-ad78-06e88cc8fae2}, !- Handle
  {cd638918-6efa-4df7-9e4d-ecac5aad2b13}, !- Source Object
  3,                                      !- Outlet Port
  {1391dd78-bd08-4440-b23b-e2d735405988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445b805e-3c71-4373-832a-401dabf7de8b}, !- Handle
  {42e701c6-7d86-4540-b962-b700df1dccd8}, !- Source Object
  4,                                      !- Outlet Port
  {cd638918-6efa-4df7-9e4d-ecac5aad2b13}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {a6d077b0-f499-4beb-8e67-42f5e37405b9}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe535a71-a749-4ca9-8fcb-75ab5bfb9b45}, !- Zone Air Inlet Port List
  {37b51b10-01af-4ef5-b910-e772f8bc80dc}, !- Zone Air Exhaust Port List
  {7a9d85be-5948-48c7-a1ba-07e19f731c14}, !- Zone Air Node Name
  {e8591792-8f59-4382-82e3-611f830d47e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f187f06-1b74-458e-96c3-9e29345d8228}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63634fb3-d697-4c61-8665-080ec07d8daf}, !- Handle
  Node 7,                                 !- Name
  {7a9d85be-5948-48c7-a1ba-07e19f731c14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a9d85be-5948-48c7-a1ba-07e19f731c14}, !- Handle
  {a6d077b0-f499-4beb-8e67-42f5e37405b9}, !- Source Object
  11,                                     !- Outlet Port
  {63634fb3-d697-4c61-8665-080ec07d8daf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe535a71-a749-4ca9-8fcb-75ab5bfb9b45}, !- Handle
  {a6d077b0-f499-4beb-8e67-42f5e37405b9}, !- HVAC Component
  {ce7ead5f-a028-4be1-9a01-b8ebf2e72f33}; !- Port 1

OS:PortList,
  {37b51b10-01af-4ef5-b910-e772f8bc80dc}, !- Handle
  {a6d077b0-f499-4beb-8e67-42f5e37405b9}, !- HVAC Component
  {6133d916-66c0-4626-a1f9-3ac493f32471}; !- Port 1

OS:PortList,
  {e8591792-8f59-4382-82e3-611f830d47e9}, !- Handle
  {a6d077b0-f499-4beb-8e67-42f5e37405b9}; !- HVAC Component

OS:Sizing:Zone,
  {68ef2aca-bef0-4a3d-b061-1763b4b745c0}, !- Handle
  {a6d077b0-f499-4beb-8e67-42f5e37405b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0d8a89ef-cbbf-433f-bb3e-77d002937b28}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a6d077b0-f499-4beb-8e67-42f5e37405b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba74db14-68bd-41e8-a3fe-af304f1a537b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8f187f06-1b74-458e-96c3-9e29345d8228}, !- Handle
  Space Function Office - enclosed Thermostat 7, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ba74db14-68bd-41e8-a3fe-af304f1a537b}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {25d0fb84-47ad-452c-94ca-c53e193b8253}, !- Zone Supply Air Node Name
  {65efb65f-325c-4448-bfc1-ec28c3c6ae76}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b35c16c7-e548-4dba-9daf-56fcd5ed168f}, !- Handle
  Node 8,                                 !- Name
  {6133d916-66c0-4626-a1f9-3ac493f32471}, !- Inlet Port
  {25d0fb84-47ad-452c-94ca-c53e193b8253}; !- Outlet Port

OS:Connection,
  {6133d916-66c0-4626-a1f9-3ac493f32471}, !- Handle
  {37b51b10-01af-4ef5-b910-e772f8bc80dc}, !- Source Object
  2,                                      !- Outlet Port
  {b35c16c7-e548-4dba-9daf-56fcd5ed168f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d0fb84-47ad-452c-94ca-c53e193b8253}, !- Handle
  {b35c16c7-e548-4dba-9daf-56fcd5ed168f}, !- Source Object
  3,                                      !- Outlet Port
  {ba74db14-68bd-41e8-a3fe-af304f1a537b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22572103-4672-4ccc-843c-77e578d63329}, !- Handle
  Node 9,                                 !- Name
  {65efb65f-325c-4448-bfc1-ec28c3c6ae76}, !- Inlet Port
  {ce7ead5f-a028-4be1-9a01-b8ebf2e72f33}; !- Outlet Port

OS:Connection,
  {ce7ead5f-a028-4be1-9a01-b8ebf2e72f33}, !- Handle
  {22572103-4672-4ccc-843c-77e578d63329}, !- Source Object
  3,                                      !- Outlet Port
  {fe535a71-a749-4ca9-8fcb-75ab5bfb9b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65efb65f-325c-4448-bfc1-ec28c3c6ae76}, !- Handle
  {ba74db14-68bd-41e8-a3fe-af304f1a537b}, !- Source Object
  4,                                      !- Outlet Port
  {22572103-4672-4ccc-843c-77e578d63329}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {6e86dec5-d93c-4cc1-947f-7f4014f2ca52}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84f1c610-a58d-4ea2-b583-7c93203cc0da}, !- Zone Air Inlet Port List
  {12c71a32-8180-41e5-8f24-adb07fc93c6c}, !- Zone Air Exhaust Port List
  {9b66060b-5365-45da-8bc2-e0f9122d795b}, !- Zone Air Node Name
  {0aa8c29d-09d9-43b3-a56d-c1fc048ca6b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {920963f3-a12f-4e37-8831-f5e9f040fb09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3509dc77-2bc7-47e8-98b7-d1c1566a15a3}, !- Handle
  Node 10,                                !- Name
  {9b66060b-5365-45da-8bc2-e0f9122d795b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b66060b-5365-45da-8bc2-e0f9122d795b}, !- Handle
  {6e86dec5-d93c-4cc1-947f-7f4014f2ca52}, !- Source Object
  11,                                     !- Outlet Port
  {3509dc77-2bc7-47e8-98b7-d1c1566a15a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84f1c610-a58d-4ea2-b583-7c93203cc0da}, !- Handle
  {6e86dec5-d93c-4cc1-947f-7f4014f2ca52}, !- HVAC Component
  {93a779f4-4d55-45d5-92f6-87b363d198ae}; !- Port 1

OS:PortList,
  {12c71a32-8180-41e5-8f24-adb07fc93c6c}, !- Handle
  {6e86dec5-d93c-4cc1-947f-7f4014f2ca52}, !- HVAC Component
  {8c6fd55f-2b98-4df2-a6be-9f970971d0d2}; !- Port 1

OS:PortList,
  {0aa8c29d-09d9-43b3-a56d-c1fc048ca6b5}, !- Handle
  {6e86dec5-d93c-4cc1-947f-7f4014f2ca52}; !- HVAC Component

OS:Sizing:Zone,
  {87c0cc57-06b9-46d3-8ec4-611a7a9f30b9}, !- Handle
  {6e86dec5-d93c-4cc1-947f-7f4014f2ca52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c37cc2ce-9c24-4f8c-bbb6-b62e7b93d486}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6e86dec5-d93c-4cc1-947f-7f4014f2ca52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14e6f1f8-6a92-4a88-af48-a7333a0e34a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {920963f3-a12f-4e37-8831-f5e9f040fb09}, !- Handle
  Space Function Office - enclosed Thermostat 8, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {14e6f1f8-6a92-4a88-af48-a7333a0e34a2}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  {7d1ace5a-c047-41fe-bbed-8bd089ff0aaa}, !- Zone Supply Air Node Name
  {1d271f8e-917f-481b-b078-cb9c2bfa5c7f}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {735f120a-0e69-4350-b44b-c3a49102af73}, !- Handle
  Node 11,                                !- Name
  {8c6fd55f-2b98-4df2-a6be-9f970971d0d2}, !- Inlet Port
  {7d1ace5a-c047-41fe-bbed-8bd089ff0aaa}; !- Outlet Port

OS:Connection,
  {8c6fd55f-2b98-4df2-a6be-9f970971d0d2}, !- Handle
  {12c71a32-8180-41e5-8f24-adb07fc93c6c}, !- Source Object
  2,                                      !- Outlet Port
  {735f120a-0e69-4350-b44b-c3a49102af73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1ace5a-c047-41fe-bbed-8bd089ff0aaa}, !- Handle
  {735f120a-0e69-4350-b44b-c3a49102af73}, !- Source Object
  3,                                      !- Outlet Port
  {14e6f1f8-6a92-4a88-af48-a7333a0e34a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c87afc6c-addf-4dd0-8463-12e441543bc1}, !- Handle
  Node 12,                                !- Name
  {1d271f8e-917f-481b-b078-cb9c2bfa5c7f}, !- Inlet Port
  {93a779f4-4d55-45d5-92f6-87b363d198ae}; !- Outlet Port

OS:Connection,
  {93a779f4-4d55-45d5-92f6-87b363d198ae}, !- Handle
  {c87afc6c-addf-4dd0-8463-12e441543bc1}, !- Source Object
  3,                                      !- Outlet Port
  {84f1c610-a58d-4ea2-b583-7c93203cc0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d271f8e-917f-481b-b078-cb9c2bfa5c7f}, !- Handle
  {14e6f1f8-6a92-4a88-af48-a7333a0e34a2}, !- Source Object
  4,                                      !- Outlet Port
  {c87afc6c-addf-4dd0-8463-12e441543bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {8a4a33f8-e297-434a-9944-8c3ae2eafa04}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbc070ef-de8a-44e1-8fdc-03865a164dcf}, !- Zone Air Inlet Port List
  {da23c9d1-ba9f-433d-b5c9-443f62c47311}, !- Zone Air Exhaust Port List
  {2b3df78b-1cfb-41e0-8f4d-fea71a13add8}, !- Zone Air Node Name
  {5a2e1763-9123-419e-8999-ecd1c16821d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58006179-44ab-4943-b8ce-284a7fdad2c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93be1b63-ab61-4960-bd19-16d272a7f8bd}, !- Handle
  Node 13,                                !- Name
  {2b3df78b-1cfb-41e0-8f4d-fea71a13add8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b3df78b-1cfb-41e0-8f4d-fea71a13add8}, !- Handle
  {8a4a33f8-e297-434a-9944-8c3ae2eafa04}, !- Source Object
  11,                                     !- Outlet Port
  {93be1b63-ab61-4960-bd19-16d272a7f8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbc070ef-de8a-44e1-8fdc-03865a164dcf}, !- Handle
  {8a4a33f8-e297-434a-9944-8c3ae2eafa04}, !- HVAC Component
  {0fcbe486-2307-47c9-8969-b6266c335ee5}; !- Port 1

OS:PortList,
  {da23c9d1-ba9f-433d-b5c9-443f62c47311}, !- Handle
  {8a4a33f8-e297-434a-9944-8c3ae2eafa04}, !- HVAC Component
  {fdcb8957-d66f-4c4a-9840-bfe3d703803a}; !- Port 1

OS:PortList,
  {5a2e1763-9123-419e-8999-ecd1c16821d7}, !- Handle
  {8a4a33f8-e297-434a-9944-8c3ae2eafa04}; !- HVAC Component

OS:Sizing:Zone,
  {c2727f18-f8f8-4819-b770-76e3df8e33fd}, !- Handle
  {8a4a33f8-e297-434a-9944-8c3ae2eafa04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5b4f0649-b65d-49be-85fd-4dfb858665da}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8a4a33f8-e297-434a-9944-8c3ae2eafa04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18911c54-8e85-4782-84b3-a4de8301ecfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {58006179-44ab-4943-b8ce-284a7fdad2c4}, !- Handle
  Space Function Office - enclosed Thermostat 9, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {18911c54-8e85-4782-84b3-a4de8301ecfa}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  {595af6db-3017-460a-96ab-fe27f53592b6}, !- Zone Supply Air Node Name
  {cda86a32-7878-4a4e-b836-db5a01ed0060}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3f5444e7-b114-44cc-bf85-5643bc1cecc3}, !- Handle
  Node 14,                                !- Name
  {fdcb8957-d66f-4c4a-9840-bfe3d703803a}, !- Inlet Port
  {595af6db-3017-460a-96ab-fe27f53592b6}; !- Outlet Port

OS:Connection,
  {fdcb8957-d66f-4c4a-9840-bfe3d703803a}, !- Handle
  {da23c9d1-ba9f-433d-b5c9-443f62c47311}, !- Source Object
  2,                                      !- Outlet Port
  {3f5444e7-b114-44cc-bf85-5643bc1cecc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {595af6db-3017-460a-96ab-fe27f53592b6}, !- Handle
  {3f5444e7-b114-44cc-bf85-5643bc1cecc3}, !- Source Object
  3,                                      !- Outlet Port
  {18911c54-8e85-4782-84b3-a4de8301ecfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64e0013e-9cd4-4aa7-8c6a-88f539a2787f}, !- Handle
  Node 15,                                !- Name
  {cda86a32-7878-4a4e-b836-db5a01ed0060}, !- Inlet Port
  {0fcbe486-2307-47c9-8969-b6266c335ee5}; !- Outlet Port

OS:Connection,
  {0fcbe486-2307-47c9-8969-b6266c335ee5}, !- Handle
  {64e0013e-9cd4-4aa7-8c6a-88f539a2787f}, !- Source Object
  3,                                      !- Outlet Port
  {dbc070ef-de8a-44e1-8fdc-03865a164dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda86a32-7878-4a4e-b836-db5a01ed0060}, !- Handle
  {18911c54-8e85-4782-84b3-a4de8301ecfa}, !- Source Object
  4,                                      !- Outlet Port
  {64e0013e-9cd4-4aa7-8c6a-88f539a2787f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {c721a142-c0cd-4764-85fd-73ea5d5e6e3c}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08d202eb-f4bf-4a04-a890-a86bd73e3765}, !- Zone Air Inlet Port List
  {3fc702e6-6123-4585-a100-2bae2689a418}, !- Zone Air Exhaust Port List
  {9bf75d0e-15e3-4da8-a5ed-1cb69f874774}, !- Zone Air Node Name
  {21fe2c5b-52f5-4cab-b85a-93b75130041e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e505a17-1d09-4282-a0a3-9f6dfc9de363}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a8bddf4-7744-47b4-aa77-b9fe1e3b3220}, !- Handle
  Node 16,                                !- Name
  {9bf75d0e-15e3-4da8-a5ed-1cb69f874774}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bf75d0e-15e3-4da8-a5ed-1cb69f874774}, !- Handle
  {c721a142-c0cd-4764-85fd-73ea5d5e6e3c}, !- Source Object
  11,                                     !- Outlet Port
  {8a8bddf4-7744-47b4-aa77-b9fe1e3b3220}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08d202eb-f4bf-4a04-a890-a86bd73e3765}, !- Handle
  {c721a142-c0cd-4764-85fd-73ea5d5e6e3c}, !- HVAC Component
  {c02d9559-67e6-4d59-a2f7-b371209408b5}; !- Port 1

OS:PortList,
  {3fc702e6-6123-4585-a100-2bae2689a418}, !- Handle
  {c721a142-c0cd-4764-85fd-73ea5d5e6e3c}, !- HVAC Component
  {996b26bd-b94c-4798-9ebd-5d5dcf45668e}; !- Port 1

OS:PortList,
  {21fe2c5b-52f5-4cab-b85a-93b75130041e}, !- Handle
  {c721a142-c0cd-4764-85fd-73ea5d5e6e3c}; !- HVAC Component

OS:Sizing:Zone,
  {4e34bbd0-4192-44f2-af29-91e50269d4c9}, !- Handle
  {c721a142-c0cd-4764-85fd-73ea5d5e6e3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4e5f7c9e-d63a-4e98-8147-d4708ebc8d30}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {c721a142-c0cd-4764-85fd-73ea5d5e6e3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7461e3f1-7047-4084-ba37-28f5cb030d94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2e505a17-1d09-4282-a0a3-9f6dfc9de363}, !- Handle
  Space Function Office - enclosed Thermostat 10, !- Name
  {94d6a6ac-41c7-445e-ab2e-14768008c632}, !- Heating Setpoint Temperature Schedule Name
  {84989a22-a66d-4a42-bdee-71568501ed32}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7461e3f1-7047-4084-ba37-28f5cb030d94}, !- Handle
  Zone HVAC Ideal Loads Air System 6,     !- Name
  ,                                       !- Availability Schedule Name
  {9fa31bf8-602a-4914-a84c-463024b266d5}, !- Zone Supply Air Node Name
  {5dadc205-d0af-4e80-9b52-e223b8de422b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {92a97545-c041-4d4b-b799-6005a2db55fd}, !- Handle
  Node 17,                                !- Name
  {996b26bd-b94c-4798-9ebd-5d5dcf45668e}, !- Inlet Port
  {9fa31bf8-602a-4914-a84c-463024b266d5}; !- Outlet Port

OS:Connection,
  {996b26bd-b94c-4798-9ebd-5d5dcf45668e}, !- Handle
  {3fc702e6-6123-4585-a100-2bae2689a418}, !- Source Object
  2,                                      !- Outlet Port
  {92a97545-c041-4d4b-b799-6005a2db55fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa31bf8-602a-4914-a84c-463024b266d5}, !- Handle
  {92a97545-c041-4d4b-b799-6005a2db55fd}, !- Source Object
  3,                                      !- Outlet Port
  {7461e3f1-7047-4084-ba37-28f5cb030d94}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de388bfc-6070-4ffc-a221-152957d08ede}, !- Handle
  Node 18,                                !- Name
  {5dadc205-d0af-4e80-9b52-e223b8de422b}, !- Inlet Port
  {c02d9559-67e6-4d59-a2f7-b371209408b5}; !- Outlet Port

OS:Connection,
  {c02d9559-67e6-4d59-a2f7-b371209408b5}, !- Handle
  {de388bfc-6070-4ffc-a221-152957d08ede}, !- Source Object
  3,                                      !- Outlet Port
  {08d202eb-f4bf-4a04-a890-a86bd73e3765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dadc205-d0af-4e80-9b52-e223b8de422b}, !- Handle
  {7461e3f1-7047-4084-ba37-28f5cb030d94}, !- Source Object
  4,                                      !- Outlet Port
  {de388bfc-6070-4ffc-a221-152957d08ede}, !- Target Object
  2;                                      !- Inlet Port

